<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en-us" lang="en-us" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img\favicon-32x32.webp"><!----></link><link rel="icon" href="oxygen-webhelp\template\img\favicon-32x32.webp"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2023"/><meta name="DC.rights.owner" content="(C) Copyright 2023"/><meta name="DC.type" content="task"/><meta name="description" content="Procedure Alert necessary personnel that power is being restored. Remove the lock and tag. Switch on the MDP's PDU breaker. Confirm the PDU main breaker on the On (I) position. Figure 1. PDU main ..."/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="t_LOTO-for-the-PGR-PDUGradient-Subsystem_5464164.html"/><meta name="DC.relation" scheme="URI" content="t_LOTO-for-the-PGR-PDUGradient-Subsystem_5464164.html"/><meta name="DC.relation" scheme="URI" content="t_Applying-LOTO-CryocoolerCompressor-DV.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="component" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="4.0 62022"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_2016631"/><meta name="DC.language" content="en-US"/>        
      <title>Removing LOTO - PGR PDU/Gradient Subsystem</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_2016631-d46e1071"/><meta name="wh-source-relpath" content="t_Removing-LOTO-PGR-PDU-Gradient-Subsystem-DV.dita"/><meta name="wh-out-relpath" content="t_Removing-LOTO-PGR-PDU-Gradient-Subsystem-DV.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script src="./oxygen-webhelp/lib/scripts/Remove_LSEP.js"></script></head>
    <body id="id_2016631" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--
                            This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html.
                    -->
                    <!-- GE Dev US464 change logo link to blank target -->
                    <a href="https://www.gehealthcare.com/" class=" wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img\GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="  SIGNA™ Artist Evo System Service Methods"/></a>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle">  <span class="ph">SIGNA™ Artist Evo</span> System Service Methods</span></span></a></div>
                    <!--* DE224: WHR: Link under the search field is missing -->
                    <div class="search_container">
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                        <div class="search_link">
                             
                            
                        </div>
                    </div>
                    
                </div>
                
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
                
            </div>
            
            
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e237-mi" data-tocid="id_2033906-d46e237" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e1693-mi" data-tocid="id_2033907-d46e1693" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e1901-mi" data-tocid="id_2033908-d46e1901" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e2645-mi" data-tocid="id_2033902-d46e2645" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e12310-mi" data-tocid="id_2033910-d46e12310" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e17871-mi" data-tocid="id_2033911-d46e17871" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e37220-mi" data-tocid="id_2033912-d46e37220" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e37965-mi" data-tocid="id_2033914-d46e37965" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e44357-mi" data-tocid="id_2033915-d46e44357" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e48473-mi" data-tocid="id_2033916-d46e48473" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e50732-mi" data-tocid="id_2033917-d46e50732" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e52210-mi" data-tocid="id_2033903-d46e52210" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e52937-mi" data-tocid="id_2033904-d46e52937" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e53862-mi" data-tocid="id_2033918-d46e53862" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->
                
            </div>
            
        </div>
    </div>
</header>
        
        
        <div class="container-fluid" id="wh_topic_container">
            <div class="row">

                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li><span class="topicref"><span class="title"><a href="t_Applying-LOTO-GOC-DV.html">Lockout-Tagout (LOTO)</a></span></span></li><li><span class="topicref" data-id="id_19633183"><span class="title"><a href="t_LOTO-for-the-PGR-PDUGradient-Subsystem_5464164.html">Applying LOTO - PGR PDU/Gradient Subsystem</a></span></span></li><li class="active"><span class="topicref" data-id="id_2016631"><span class="title"><a href="t_Removing-LOTO-PGR-PDU-Gradient-Subsystem-DV.html">Removing LOTO - PGR PDU/Gradient Subsystem</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ol></div>
                    
                    
                    <div class="wh_right_tools">
                        <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                        <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                        <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_LOTO-for-the-PGR-PDUGradient-Subsystem_5464164.html" title="Applying LOTO - PGR PDU/Gradient Subsystem" aria-label="Previous topic: Applying LOTO - PGR PDU/Gradient Subsystem" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_Applying-LOTO-CryocoolerCompressor-DV.html" title="Applying LOTO - Cryocooler Compressor" aria-label="Next topic: Applying LOTO - Cryocooler Compressor" rel="next"></a></span>  </span></div>

                        <!-- External resource link -->
                        

                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class=" wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>

                        <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                        <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                            <span class="navbar-toggler-icon"></span>
                        </button>
                    </div>
                    
                </nav>
            </div>

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    
                        
                        <nav id="wh_publication_toc" class="d-print-none collapsible" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="right"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033906-d46e237" class="topicref" data-id="id_2033906" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033906-d46e237-link" class="wh-expand-btn"></span><span class="title"><a href="c_Safety_WebhelpLandingPage.html" id="id_2033906-d46e237-link">Safety and General Information</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2005095-d46e343" class="topicref" data-id="id_2005095" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_StrongMagneticFieldWarning.html" id="id_2005095-d46e343-link">Strong magnetic field warning</a></span></span></li><li role="treeitem"><span data-tocid="id_13106002-d46e445" class="topicref" data-id="id_13106002" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_MR-Service-Safety-Manual_13762431.html" id="id_13106002-d46e445-link">MR Service Safety Manual</a></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="tocId-d46e547" class="topicref" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d46e547-link" class="wh-expand-btn"></span><span class="title"><a href="t_Applying-LOTO-GOC-DV.html" id="tocId-d46e547-link">Lockout-Tagout (LOTO)</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><span data-tocid="id_2016606-d46e548" class="topicref" data-id="id_2016606" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2016606-d46e548-link" class="wh-expand-btn"></span><span class="title"><a href="t_Applying-LOTO-GOC-DV.html" id="id_2016606-d46e548-link">Applying LOTO - Global Operator Cabinet (GOC) and operator workspace</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Apply LOTO before servicing the GOC or items in the operator workspace. Applying LOTO makes sure of a safe environment when working on these items.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2001934-d46e758" class="topicref" data-id="id_2001934" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2001934-d46e758-link" class="wh-expand-btn"></span><span class="title"><a href="t_Applying-LOTO-MDP-ArtistEvo.html" id="id_2001934-d46e758-link">Applying LOTO - MDP</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"><span class="ph uicontrol">Note: </span>Prior to applying LOTO to the system do the Disk Wipe procedure, which can be found on the documentation library. Search on document 5500610-1. Apply LOTO to the MDP or the facility PDU before removing power to these items. Facility-level LOTO must be done by an electrician.</p></span></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_19633183-d46e969" class="topicref" data-id="id_19633183" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_19633183-d46e969-link" class="wh-expand-btn"></span><span class="title"><a href="t_LOTO-for-the-PGR-PDUGradient-Subsystem_5464164.html" id="id_19633183-d46e969-link">Applying LOTO - PGR PDU/Gradient Subsystem</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" class="active"><span data-tocid="id_2016631-d46e1071" class="topicref" data-id="id_2016631" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Removing-LOTO-PGR-PDU-Gradient-Subsystem-DV.html" id="id_2016631-d46e1071-link">Removing LOTO - PGR PDU/Gradient Subsystem</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="task_opy_lxv_2tb-d46e1175" class="topicref" data-id="task_opy_lxv_2tb" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action task_opy_lxv_2tb-d46e1175-link" class="wh-expand-btn"></span><span class="title"><a href="t_Applying-LOTO-CryocoolerCompressor-DV.html" id="task_opy_lxv_2tb-d46e1175-link">Applying LOTO - Cryocooler Compressor</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Apply LOTO to the cryocooler compressor breaker on the MDP when servicing this item. Applying LOTO ensures a safe environment when servicing the F50 cryocooler compressor.</p></span></span></span></li></ul></li><li role="treeitem"><span data-tocid="id_12373276-d46e1385" class="topicref" data-id="id_12373276" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Error-Message-Tool_11833677.html" id="id_12373276-d46e1385-link">Error Message Tool</a></span></span></li><li role="treeitem"><span data-tocid="concept_mtk_lxq_5q-d46e1487" class="topicref" data-id="concept_mtk_lxq_5q" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="GEHC_Language_Policy.html" id="concept_mtk_lxq_5q-d46e1487-link">Language Policy</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2040716-d46e1591" class="topicref" data-id="id_2040716" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Revision-History_DV_16405932_Current.html" id="id_2040716-d46e1591-link">Revision History</a></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class=" wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA30D40B40GYZ</li><li><span class="metalabel">Topic ID: </span>id_2016631<span class="metalabel"> Version: </span>6.17</li><li><span class="metalabel">Date: </span>Oct 25, 2022 1:29:30 AM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">Removing LOTO - PGR PDU/Gradient Subsystem</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_2016631__id_15228646"><div class="hide"><p class="- topic/shortdesc shortdesc"></p></div>
        <section id="id_2016631__id_15228647" data-ofbid="id_2016631__id_15228647"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Procedure</h2></div><ol class="- topic/ol task/steps ol steps" id="id_2016631__id_15228647" data-ofbid="id_2016631__id_15228647"><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Alert necessary personnel that power is being restored.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Remove the lock and tag.</span></li><li class="- topic/li task/step li step stepexpand" id="id_2016631__SL1770171-910100" data-ofbid="id_2016631__SL1770171-910100"><span class="- topic/ph task/cmd ph cmd">Switch on the MDP's PDU breaker.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Confirm the PDU main breaker on the On (I) position.</span><div class="- topic/itemgroup task/info itemgroup info">
                                                                                                                        <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">PDU main breaker</span></figcaption><img class="- topic/image image" src="MainBreaker_79KVAPDU_ArtistEvo.png"/></figure>
                                                                                                </div></li><li class="- topic/li task/step li step stepexpand" id="id_2016631__SL1770174-910100" data-ofbid="id_2016631__SL1770174-910100"><span class="- topic/ph task/cmd ph cmd">Press the green <span class="+ topic/ph ui-d/uicontrol ph uicontrol">EMO RESET</span> button. </span><div class="- topic/itemgroup task/info itemgroup info">
                                                                                                                        <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">EMO RESET button</span></figcaption><img class="- topic/image image" src="EMOResetButton_79KVAPDU_ArtistEvo.png"/></figure>
                                                                                                </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Make sure that the power reaches the PDU by measuring the voltage at the PDU test points as follows:</span><div class="- topic/itemgroup task/info itemgroup info">Remove this cover by loosening the screws to use a voltmeter to measure the line-to-line voltage between each INPUT phase voltage test point on the PDU.<figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">3. </span></span><span class="fig--title">PDU test points</span></figcaption><img class="- topic/image image" src="PGR_Cabinet_small_cover.png"/></figure><div class="- topic/note note note note_note"><span class="note__title">Note:</span> You must wear Arc Flash Suit based on Zero Energy assessment requirement if you want to open the door to finish the test. </div><div class="- topic/note note note note_note" id="id_2016631__id_19638348" data-ofbid="id_2016631__id_19638348"><span class="note__title">Note:</span> The test points are 100:1 ratio (480 VAC = 4.80 VAC, 208 VAC = 2.08 VAC). Therefore, a low voltage reading still indicates the presence of high voltage. <ul class="- topic/ul ul"><li class="- topic/li li">Input Voltage Range: 380 - 480 VAC = 3.8 - 4.8 VAC</li><li class="- topic/li li">Output Voltage Range: 208 VAC = 2.08 VAC</li></ul></div></div></li><li class="- topic/li task/step li step stepexpand" id="id_2016631__SL1770175-910100" data-ofbid="id_2016631__SL1770175-910100"><span class="- topic/ph task/cmd ph cmd"><span class="- topic/ph ph">Power up the host PC</span>.</span></li></ol></section></div></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            <div class="row">
            <div id="wh_tools">
                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li><span class="topicref"><span class="title"><a href="t_Applying-LOTO-GOC-DV.html">Lockout-Tagout (LOTO)</a></span></span></li><li><span class="topicref" data-id="id_19633183"><span class="title"><a href="t_LOTO-for-the-PGR-PDUGradient-Subsystem_5464164.html">Applying LOTO - PGR PDU/Gradient Subsystem</a></span></span></li><li class="active"><span class="topicref" data-id="id_2016631"><span class="title"><a href="t_Removing-LOTO-PGR-PDU-Gradient-Subsystem-DV.html">Removing LOTO - PGR PDU/Gradient Subsystem</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ol></div>
                    <div class="wh_right_tools">
                        <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_LOTO-for-the-PGR-PDUGradient-Subsystem_5464164.html" title="Applying LOTO - PGR PDU/Gradient Subsystem" aria-label="Previous topic: Applying LOTO - PGR PDU/Gradient Subsystem" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_Applying-LOTO-CryocoolerCompressor-DV.html" title="Applying LOTO - Cryocooler Compressor" aria-label="Next topic: Applying LOTO - Cryocooler Compressor" rel="next"></a></span>  </span></div>
                    </div>
                </nav>
            </div>
            </div>
            </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class="ftrcustom"><span>
				
					
					
					
					
					
					
					
					5884918-8EN
					
					
					
					
					
					
					
					
					
					
					
					
					
					
					
					
					
					
					
					
					
					
					
					
					
					
					
					
				
			</span> | <span>Revision 
					4.0
					
				</span> | <span>en-US | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class="copyright_info"><span class="copyright_years"> ©2023</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>