<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en-us" lang="en-us" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="task"/><meta name="description" content="Procedure Alert necessary personnel that power is being restored. Remove the lock and tag. Switch on the MDP's PDU breaker. Remove personal LOTO device(s) from the front panel of the PGR PDU. Rotate ..."/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="r_ts_BrainWave-On-Console-Installation-and-Troubleshooting_16398931.html"/><meta name="DC.relation" scheme="URI" content="t_Removing-LOTO-HEC-DV_2.html"/><meta name="DC.relation" scheme="URI" content="t_InstallingBrainWaveSoftware.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="component" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="7 72021"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_2016631"/><meta name="DC.language" content="en-US"/>        
      <title>Removing LOTO - PGR Power Distribution Unit (PDU)/Gradient Subsystem</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_2016631-d46e152633"/><meta name="wh-source-relpath" content="t_Removing-LOTO-PGR-PDU-Gradient-Subsystem-DV.dita"/><meta name="wh-out-relpath" content="t_Removing-LOTO-PGR-PDU-Gradient-Subsystem-DV_4.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_2016631" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="  Optima MR450w BASE 1.5T  General Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle">  <span class="ph">Optima MR450w BASE 1.5T</span>  </span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e235-mi" data-tocid="id_2033906-d46e235" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e2828-mi" data-tocid="id_2033907-d46e2828" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e3036-mi" data-tocid="id_2033908-d46e3036" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e3980-mi" data-tocid="id_2033902-d46e3980" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e15600-mi" data-tocid="id_2033910-d46e15600" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e24366-mi" data-tocid="id_2033911-d46e24366" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e57360-mi" data-tocid="id_2033912-d46e57360" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e59021-mi" data-tocid="id_2033914-d46e59021" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e67834-mi" data-tocid="id_2033915-d46e67834" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e71286-mi" data-tocid="id_2033916-d46e71286" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e88067-mi" data-tocid="id_2033917-d46e88067" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e134488-mi" data-tocid="id_2033903-d46e134488" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e135526-mi" data-tocid="id_2033904-d46e135526" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e151084-mi" data-tocid="id_2033918-d46e151084" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li><li><span class="topicref" data-id="id_12374205"><span class="title"><a href="r_ts_BrainWave-On-Console-Installation-and-Troubleshooting_16398931.html">Installing BrainWave On Console </a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">This document describes the installation of GE HealthCare MR catalog number M7006AK–BrainWaveHW On Console option.</p></span></span></span></li><li class="active"><span class="topicref" data-id="id_2016631"><span class="title"><a href="t_Removing-LOTO-PGR-PDU-Gradient-Subsystem-DV_4.html">Removing LOTO - PGR Power Distribution Unit (PDU)/Gradient Subsystem</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_Removing-LOTO-HEC-DV_2.html" title="Removing LOTO - Heat Exchanger Cabinet (HEC)" aria-label="Previous topic: Removing LOTO - Heat Exchanger Cabinet (HEC)" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_InstallingBrainWaveSoftware.html" title="Installing BrainWave software" aria-label="Next topic: Installing BrainWave software" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033918-d46e151084" class="topicref" data-id="id_2033918" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033918-d46e151084-link" class="wh-expand-btn"></span><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html" id="id_2033918-d46e151084-link">Optional Features</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_12374103-d46e151190" class="topicref" data-id="id_12374103" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="Options_t_Arterys-PHI-Service-Installation_16022465.html" id="id_12374103-d46e151190-link">Arterys PHI Service Installation</a></span></span></li><li role="treeitem"><span data-tocid="id_12374208-d46e151292" class="topicref" data-id="id_12374208" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_NeoCoil-Sentinel-G1-wireless-Audio-System_16402926.html" id="id_12374208-d46e151292-link">NeoCoil Sentinel G1 wireless Audio System</a></span></span></li><li role="treeitem"><span data-tocid="id_12374350-d46e151394" class="topicref" data-id="id_12374350" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Barcode-Reader-Hardware-Installation_2400207.html" id="id_12374350-d46e151394-link">Barcode Reader Hardware Installation</a></span></span></li><li role="treeitem"><span data-tocid="id_12373743-d46e151496" class="topicref" data-id="id_12373743" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_BrainWave-Lite-Option-Installation_14663298.html" id="id_12373743-d46e151496-link">BrainWave Lite Option Installation</a></span></span></li><li role="treeitem"><span data-tocid="id_12374211-d46e151598" class="topicref" data-id="id_12374211" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_NNL-BrainWave_16404599.html" id="id_12374211-d46e151598-link">NNL BrainWave</a></span></span></li><li role="treeitem"><span data-tocid="id_12373728-d46e151700" class="topicref" data-id="id_12373728" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_BrainwavePA-1-5-for-AW-Installation-and-Service_14626321.html" id="id_12373728-d46e151700-link">BrainwavePA 1.5 for AW Installation and Service</a></span></span></li><li role="treeitem"><span data-tocid="id_12373727-d46e151802" class="topicref" data-id="id_12373727" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_BrainwavePA-1-6-for-AW-Installation-and-Service_14626318.html" id="id_12373727-d46e151802-link">BrainwavePA 1.6 for AW Installation and Service</a></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_12374205-d46e151905" class="topicref" data-id="id_12374205" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_12374205-d46e151905-link" class="wh-expand-btn"></span><span class="title"><a href="r_ts_BrainWave-On-Console-Installation-and-Troubleshooting_16398931.html" id="id_12374205-d46e151905-link">Installing BrainWave On Console </a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">This document describes the installation of GE HealthCare MR catalog number M7006AK–BrainWaveHW On Console option.</p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2019553-d46e152010" class="topicref" data-id="id_2019553" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="r_InstallingBrainWaveOnConsoleHardware.html" id="id_2019553-d46e152010-link">Installing BrainWave On Console hardware</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_19633183-d46e152115" class="topicref" data-id="id_19633183" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_LOTO-for-the-PGR-PDUGradient-Subsystem_5464164_4.html" id="id_19633183-d46e152115-link">Applying LOTO - PGR Power Distribution Unit (PDU)/Gradient Subsystem</a></span></span></li><li role="treeitem"><span data-tocid="id_19633182-d46e152217" class="topicref" data-id="id_19633182" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_LOTO-for-Heat-Exchanger-Cabinet_5464141_2.html" id="id_19633182-d46e152217-link">Applying LOTO - Heat Exchanger Cabinet (HEC)</a></span></span></li><li role="treeitem"><span data-tocid="id_2019795-d46e152320" class="topicref" data-id="id_2019795" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheWaveguideSub-panel.html" id="id_2019795-d46e152320-link">Installing the Waveguide sub-panel</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019786-d46e152424" class="topicref" data-id="id_2019786" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingAdditionalBrainWaveOnConsoleCables.html" id="id_2019786-d46e152424-link">Installing additional BrainWave On Console cables</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019815-d46e152529" class="topicref" data-id="id_2019815" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Removing-LOTO-HEC-DV_2.html" id="id_2019815-d46e152529-link">Removing LOTO - Heat Exchanger Cabinet (HEC)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" class="active"><span data-tocid="id_2016631-d46e152633" class="topicref" data-id="id_2016631" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Removing-LOTO-PGR-PDU-Gradient-Subsystem-DV_4.html" id="id_2016631-d46e152633-link">Removing LOTO - PGR Power Distribution Unit (PDU)/Gradient Subsystem</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019788-d46e152739" class="topicref" data-id="id_2019788" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingBrainWaveSoftware.html" id="id_2019788-d46e152739-link">Installing BrainWave software</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019789-d46e152843" class="topicref" data-id="id_2019789" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ConfiguringTheCedrusControllerBox.html" id="id_2019789-d46e152843-link">Configuring the controller or sync box</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019790-d46e152947" class="topicref" data-id="id_2019790" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingThePowerUpProcedureAndHardwareSystem.html" id="id_2019790-d46e152947-link">Checking the power up procedure and hardware system</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019791-d46e153051" class="topicref" data-id="id_2019791" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingTheResponsePads.html" id="id_2019791-d46e153051-link">Checking the response pads</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019792-d46e153155" class="topicref" data-id="id_2019792" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingThePENPanelTrigger.html" id="id_2019792-d46e153155-link">Checking the PEN panel trigger</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019561-d46e153259" class="topicref" data-id="id_2019561" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="r_BrainWaveOnConsoleFRUs.html" id="id_2019561-d46e153259-link">BrainWave On Console FRUs</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019793-d46e153363" class="topicref" data-id="id_2019793" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_FinalizingBrainWaveOnConsoleInstallation.html" id="id_2019793-d46e153363-link">Finalizing BrainWave On Console installation</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ul></li><li role="treeitem"><span data-tocid="id_12374486-d46e153467" class="topicref" data-id="id_12374486" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_CADStream-Installation-and-Service_3416138.html" id="id_12374486-d46e153467-link">Installing and servicing CADstream</a></span></span></li><li role="treeitem"><span data-tocid="id_12373493-d46e153570" class="topicref" data-id="id_12373493" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_CPC-MNS-Amplifier-Operating-Manual_13413679.html" id="id_12373493-d46e153570-link">CPC MNS Amplifier Operating Manual</a></span></span></li><li role="treeitem"><span data-tocid="id_2004080-d46e153673" class="topicref" data-id="id_2004080" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingTheECGLeads_3.html" id="id_2004080-d46e153673-link">Checking the ECG leads</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Test the electrical connections on the ECG cables.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_12373731-d46e153778" class="topicref" data-id="id_12373731" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Functool-9-Installation-and-Service-_14626393.html" id="id_12373731-d46e153778-link">Functool 9 Installation and Service </a></span></span></li><li role="treeitem"><span data-tocid="id_13106068-d46e153880" class="topicref" data-id="id_13106068" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Oxygen-Monitor-Subsystem-Manuals_14305118.html" id="id_13106068-d46e153880-link">Oxygen Monitor Subsystem Manuals</a></span></span></li><li role="treeitem"><span data-tocid="id_12373629-d46e153982" class="topicref" data-id="id_12373629" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_OR-Compatible-Patient-Transport-Table-Options_14294492.html" id="id_12373629-d46e153982-link">OR-Compatible Patient Transport Table Options</a></span></span></li><li role="treeitem"><span data-tocid="id_12373694-d46e154084" class="topicref" data-id="id_12373694" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ReportCARD-4-Install-and-Service_14605563.html" id="id_12373694-d46e154084-link">ReportCARD 4 Install and Service</a></span></span></li><li role="treeitem"><span data-tocid="id_12373708-d46e154186" class="topicref" data-id="id_12373708" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Research-Prototypes-Installation_14608223.html" id="id_12373708-d46e154186-link">Research Prototypes Installation</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2001459-d46e154289" class="topicref" data-id="id_2001459" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2001459-d46e154289-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingSoftwareOptionsWiththeELicenseKey_2.html" id="id_2001459-d46e154289-link">Installing software options with eLicense generated keys</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">This procedure describes how to use eLicenses to generate and install software options on MR scanners.</p></span></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA30D40B40GYZ</li><li><span class="metalabel">Topic ID: </span>id_2016631<span class="metalabel"> Version: </span>6.24</li><li><span class="metalabel">Date: </span>Nov 12, 2024 3:44:38 AM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">Removing LOTO - PGR Power Distribution Unit (PDU)/Gradient Subsystem</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_2016631__id_15228646"><div class="hide"><p class="- topic/shortdesc shortdesc"></p></div>
        <section id="id_2016631__id_15228647" data-ofbid="id_2016631__id_15228647"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Procedure</h2></div><ol class="- topic/ol task/steps ol steps" id="id_2016631__id_15228647" data-ofbid="id_2016631__id_15228647"><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Alert necessary personnel that power is being restored.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Remove the lock and tag.</span></li><li class="- topic/li task/step li step stepexpand" id="id_2016631__SL1770171-910100" data-ofbid="id_2016631__SL1770171-910100"><span class="- topic/ph task/cmd ph cmd">Switch on the MDP's PDU breaker.</span></li><li class="- topic/li task/step li step stepexpand" id="id_2016631__SL1770172-910100" data-ofbid="id_2016631__SL1770172-910100"><span class="- topic/ph task/cmd ph cmd">Remove personal LOTO device(s) from the front panel of the PGR PDU.</span></li><li class="- topic/li task/step li step stepexpand" id="id_2016631__SL1770173-910100" data-ofbid="id_2016631__SL1770173-910100"><span class="- topic/ph task/cmd ph cmd">Rotate the larger main breaker labeled INPUT clockwise to the red On (1) position.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_2016631__id_15228650">
                                                                                                                        <figure class="- topic/fig fig fignone" id="id_2016631__SL910615-910100" data-ofbid="id_2016631__SL910615-910100"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">Power on the PGR PDU and remove LOTO</span></figcaption><img class="- topic/image image" id="id_2016631__id_15228651" src="910611.jpg"/></figure>
                                                                                                </div></li><li class="- topic/li task/step li step stepexpand" id="id_2016631__SL1770174-910100" data-ofbid="id_2016631__SL1770174-910100"><span class="- topic/ph task/cmd ph cmd">Press the green <span class="+ topic/ph ui-d/uicontrol ph uicontrol">EMO RESET</span> button. </span><div class="- topic/itemgroup task/info itemgroup info">
                                                                                                                        <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">EMO RESET button</span></figcaption><img class="- topic/image image" src="EMOResetButton_79KVAPDU_ArtistEvo.png"/></figure>
                                                                                                </div></li><li class="- topic/li task/step li step stepexpand" id="id_2016631__SL1770175-910100" data-ofbid="id_2016631__SL1770175-910100"><span class="- topic/ph task/cmd ph cmd"><span class="- topic/ph ph">Power up the host PC</span>.</span></li></ol></section></div></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li><li><span class="topicref" data-id="id_12374205"><span class="title"><a href="r_ts_BrainWave-On-Console-Installation-and-Troubleshooting_16398931.html">Installing BrainWave On Console </a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">This document describes the installation of GE HealthCare MR catalog number M7006AK–BrainWaveHW On Console option.</p></span></span></span></li><li class="active"><span class="topicref" data-id="id_2016631"><span class="title"><a href="t_Removing-LOTO-PGR-PDU-Gradient-Subsystem-DV_4.html">Removing LOTO - PGR Power Distribution Unit (PDU)/Gradient Subsystem</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_Removing-LOTO-HEC-DV_2.html" title="Removing LOTO - Heat Exchanger Cabinet (HEC)" aria-label="Previous topic: Removing LOTO - Heat Exchanger Cabinet (HEC)" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_InstallingBrainWaveSoftware.html" title="Installing BrainWave software" aria-label="Next topic: Installing BrainWave software" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
				
				
				
				
				
				5690012-2EN
				
				
				
			</span> | <span>Revision 
					
					7
					
				</span> | <span>en-US | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>