<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img\favicon-32x32.webp"><!----></link><link rel="icon" href="oxygen-webhelp\template\img\favicon-32x32.webp"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="SAVE THESE INSTRUCTIONS – This manual contains important instruction for 1.5T 25kVA Power Distribution Unit (PDU) that must be followed during installation, operation, and maintenance. image/svg+xml ..."/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2023"/><meta name="DC.rights.owner" content="(C) Copyright 2023"/><meta name="DC.type" content="concept"/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html"/><meta name="DC.relation" scheme="URI" content="t_CRADLE-EMERGENCY-RELEASE-CHECK-AND-ADJUSTMENT_4856806.html"/><meta name="DC.relation" scheme="URI" content="c_-1-5T-Coil-Vendor-Manuals_16474632.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content=""/><meta name="featnum" content=""/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="platform" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="11.0482023"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_13106219"/><title>25kVA PDU Module</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_13106219-d46e1815"/><meta name="wh-source-relpath" content="c_25kVA-PDU-Module_14676750.dita"/><meta name="wh-out-relpath" content="c_25kVA-PDU-Module_14676750.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script src="./oxygen-webhelp/lib/scripts/Remove_LSEP.js"></script></head>
    <body id="id_13106219" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--
                            This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html.
                    -->
                    <!-- GE Dev US464 change logo link to blank target -->
                    <a href="https://www.gehealthcare.com/" class=" wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img\GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="SIGNA™ Creator / SIGNA™ Explorer / SIGNA™ Creator DL / SIGNA™ Explorer DL / SIGNA™ Star / SIGNA™ AviatorService Manual"/></a>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle"><span class="ph">SIGNA™ Creator / SIGNA™ Explorer / SIGNA™ Creator DL / SIGNA™ Explorer DL / SIGNA™ Star / SIGNA™ Aviator</span><span class="ph"></span></span><span class="ph booktitlealt">Service Manual</span></span></a></div>
                    <!--* DE224: WHR: Link under the search field is missing -->
                    <div class="search_container">
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                        <div class="search_link">
                             
                            
                        </div>
                    </div>
                    
                </div>
                
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
                
            </div>
            
            
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e66-mi" data-tocid="id_2033906-d46e66" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e619-mi" data-tocid="id_2033907-d46e619" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e667-mi" data-tocid="id_2033908-d46e667" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e773-mi" data-tocid="id_2033902-d46e773" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e1889-mi" data-tocid="id_2033910-d46e1889" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e2714-mi" data-tocid="id_2033911-d46e2714" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e7942-mi" data-tocid="id_2033912-d46e7942" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e8205-mi" data-tocid="id_2033914-d46e8205" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e8464-mi" data-tocid="id_2033916-d46e8464" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e8512-mi" data-tocid="id_2033903-d46e8512" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e8584-mi" data-tocid="id_2033917-d46e8584" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e15711-mi" data-tocid="id_2033904-d46e15711" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem"><span id="id_2033918-d46e15759-mi" data-tocid="id_2033918-d46e15759" data-state="leaf" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                <div class=" wh_indexterms_link "><a href="indexTerms.html" title="Index" aria-label="Go to index terms page"><span>Index</span></a></div>
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->
                
            </div>
            
        </div>
    </div>
</header>
        
        
        <div class="container-fluid" id="wh_topic_container">
            <div class="row">

                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li><span class="topicref"><span class="title"><a href="c_25kVA-PDU-Module_14676750.html">Power Distribution Unit</a></span></span></li><li class="active"><span class="topicref" data-id="id_13106219"><span class="title"><a href="c_25kVA-PDU-Module_14676750.html"> 25kVA PDU Module</a></span></span></li></ol></div>
                    
                    
                    <div class="wh_right_tools">
                        <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                        <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                        <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_CRADLE-EMERGENCY-RELEASE-CHECK-AND-ADJUSTMENT_4856806.html" title="CRADLE EMERGENCY RELEASE CHECK AND ADJUSTMENT" aria-label="Previous topic: CRADLE EMERGENCY RELEASE CHECK AND ADJUSTMENT" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="c_-1-5T-Coil-Vendor-Manuals_16474632.html" title="1.5T Coil Vendor Manuals" aria-label="Next topic: 1.5T Coil Vendor Manuals" rel="next"></a></span>  </span></div>

                        <!-- External resource link -->
                        

                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class=" wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>

                        <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                        <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                            <span class="navbar-toggler-icon"></span>
                        </button>
                    </div>
                    
                </nav>
            </div>

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    
                        
                        <nav id="wh_publication_toc" class="d-print-none collapsible" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="right"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033902-d46e773" class="topicref" data-id="id_2033902" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033902-d46e773-link" class="wh-expand-btn"></span><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html" id="id_2033902-d46e773-link">Adjustments/Calibrations</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e799" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e799-link" class="wh-expand-btn"></span><span class="title"><a href="t_Echo-Planar-Test-EPT_14815233.html" id="tocId-d46e799-link">System Level Procedures</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e1088" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e1088-link" class="wh-expand-btn"></span><span class="title"><a href="t_Echo-Planar-Test-EPT_14815233_2.html" id="tocId-d46e1088-link">Gradient System</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e1257" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e1257-link" class="wh-expand-btn"></span><span class="title"><a href="t_Body-and-Head-Maximum-Power-Setup-and-Calibration_14677652.html" id="tocId-d46e1257-link">RF System</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e1327" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e1327-link" class="wh-expand-btn"></span><span class="title"><a href="t_Dock-Motor-Gear-Assembly-Adjustment_14404917.html" id="tocId-d46e1327-link">Magnet System And Enclosure</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e1421" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e1421-link" class="wh-expand-btn"></span><span class="title"><a href="t_CalibratingSettingUpGOCMonitor.html" id="tocId-d46e1421-link">LINUX PC-Global Operator Console</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e1693" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e1693-link" class="wh-expand-btn"></span><span class="title"><a href="c_Dir-2377126-Lite-Patient-Transport-Service-Methods-Manual_14021932.html" id="tocId-d46e1693-link">Lite Patient Transport Service Methods</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e1719" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e1719-link" class="wh-expand-btn"></span><span class="title"><a href="t_Leveling-Low-Height-Fixed-Table-and-Top-Height-Adjustment_5048754.html" id="tocId-d46e1719-link">Low Height Fixed Table</a></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="tocId-d46e1811" class="topicref" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d46e1811-link" class="wh-expand-btn"></span><span class="title"><a href="c_25kVA-PDU-Module_14676750.html" id="tocId-d46e1811-link">Power Distribution Unit</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" class="active"><span data-tocid="id_13106219-d46e1815" class="topicref" data-id="id_13106219" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_25kVA-PDU-Module_14676750.html" id="id_13106219-d46e1815-link"> 25kVA PDU Module</a></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e1837" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e1837-link" class="wh-expand-btn"></span><span class="title"><a href="c_-1-5T-Coil-Vendor-Manuals_16474632.html" id="tocId-d46e1837-link">Surface and Head Coils</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e1863" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e1863-link" class="wh-expand-btn"></span><span class="title"><a href="c_Coil-Blower-and-Chiller-Assemblies_15684055.html" id="tocId-d46e1863-link">Blowers and Chillers</a></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class=" wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA30A73F20GYZ</li><li><span class="metalabel">Topic ID: </span>id_13106219<span class="metalabel"> Version: </span>1.3</li><li><span class="metalabel">Date: </span>Jul 5, 2019 11:49:11 PM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1"> 25kVA PDU Module</h1></header>
        <div class="- topic/body concept/conbody body conbody"></div><article class="- topic/topic concept/concept topic concept nested1 yes id_SL2883097-1140314" aria-labelledby="ariaid-title2" id="id_SL2883097-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883097-1140314</header><h2 class="- topic/title title topictitle2" id="ariaid-title2"> IMPORTANT SAFETY INSTRUCTIONS</h2><div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_SL2883097-1140314__id_14808279" data-ofbid="id_SL2883097-1140314__id_14808279">SAVE THESE INSTRUCTIONS – This manual contains important instruction
for 1.5T 25kVA Power Distribution Unit (PDU) that must be followed
during installation, operation, and maintenance.</p><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement danger hazardstatement_danger ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--danger"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> DANGER</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Electrical shock hazard.</div><div class="+ topic/li hazard-d/consequence li consequence"> Opening enclosure exposes hazardous voltages. </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Refer service to qualified personnel.</div></div></td></tr></tbody></table><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement notice hazardstatement_notice ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--notice"><span>Notice</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">
          </div><div class="+ topic/li hazard-d/consequence li consequence">
          </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">As standards, specifications, and designs change from time to time, please ask for confirmation of the information given in this publication.</div></div></td></tr></tbody></table></div></article><article class="- topic/topic concept/concept topic concept nested1 yes id_SL2883098-1140314" aria-labelledby="ariaid-title3" id="id_SL2883098-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883098-1140314</header><h2 class="- topic/title title topictitle2" id="ariaid-title3"> INTRODUCTION</h2><div class="- topic/body concept/conbody body conbody"></div><article class="- topic/topic concept/concept topic concept nested2 yes id_SL2883099-1140314" aria-labelledby="ariaid-title4" id="id_SL2883099-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883099-1140314</header><h3 class="- topic/title title topictitle3" id="ariaid-title4">General Description</h3><div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_SL2883099-1140314__id_14808290" data-ofbid="id_SL2883099-1140314__id_14808290">The Power Distribution Unit (PDU) distributes power to various
components of a General Electric Medical Systems MRI system. Three
phase input voltage is selectable among six levels: 200/208/380/400/415/480
VAC. Rated frequency is 50/60 Hz. Power rating is 25 KVA continuous,
30 KVA instantaneous. The PDU mounts in a System Cabinet Rack.</p><figure class="- topic/fig fig fignone" id="id_SL2883099-1140314__SL2883100-1140314" data-ofbid="id_SL2883099-1140314__SL2883100-1140314"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">Power Distribution Unit</span></figcaption><img class="- topic/image image" id="id_SL2883099-1140314__id_14808291" src="4312874.jpg"/></figure></div></article><article class="- topic/topic concept/concept topic concept nested2 yes id_SL2883101-1140314" aria-labelledby="ariaid-title5" id="id_SL2883101-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883101-1140314</header><h3 class="- topic/title title topictitle3" id="ariaid-title5">Scope</h3><div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_SL2883101-1140314__id_14808292" data-ofbid="id_SL2883101-1140314__id_14808292">This manual describes procedures for installation, basic operation
of the Power Distribution Unit, simple diagnosis/isolation, and schematics
of the PDU. Replacement of FRU parts are described in 'Replacement'
tab CD-ROM manual.</p></div><article class="- topic/topic concept/concept topic concept nested3 yes id_SL2883102-1140314" aria-labelledby="ariaid-title6" id="id_SL2883102-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883102-1140314</header><h4 class="- topic/title title topictitle4" id="ariaid-title6">SPECIFICATIONS</h4><div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_SL2883102-1140314__id_14808293" data-ofbid="id_SL2883102-1140314__id_14808293">Specifications subject to revision without notice</p></div></article><article class="- topic/topic concept/concept topic concept nested3 yes id_SL2883103-1140314" aria-labelledby="ariaid-title7" id="id_SL2883103-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883103-1140314</header><h4 class="- topic/title title topictitle4" id="ariaid-title7">Electrical Specifications</h4><div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_SL2883103-1140314__id_14808294" data-ofbid="id_SL2883103-1140314__id_14808294">
            <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Power Rating:</span>25 KVA Continuous; 30 KVA
Instantaneous</p><p class="- topic/p p" id="id_SL2883103-1140314__id_14808295" data-ofbid="id_SL2883103-1140314__id_14808295">
            <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Input Voltage:</span>200/208/380/400/415/480
VAC Delta, User Selectable</p><div class="- topic/note note note note_note" id="id_SL2883103-1140314__id_14808296" data-ofbid="id_SL2883103-1140314__id_14808296"><span class="note__title">Note:</span> 
            <p class="- topic/p p" id="id_SL2883103-1140314__id_14808297" data-ofbid="id_SL2883103-1140314__id_14808297">Factory wired for 480VAC Delta</p>
          </div><p class="- topic/p p" id="id_SL2883103-1140314__id_14808298" data-ofbid="id_SL2883103-1140314__id_14808298">
            <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Output Voltage:</span>208/120 VAC WYE</p><p class="- topic/p p" id="id_SL2883103-1140314__id_14808299" data-ofbid="id_SL2883103-1140314__id_14808299">
            <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Overload Protection:</span>Main Input Circuit
Breaker with adjustable trip settings; Output distribution circuit
breakers</p><p class="- topic/p p" id="id_SL2883103-1140314__id_14808300" data-ofbid="id_SL2883103-1140314__id_14808300">
            <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Night Mode:</span>Save Power when System is
standby mode</p></div></article></article></article><article class="- topic/topic concept/concept topic concept nested1 yes id_SL2883104-1140314" aria-labelledby="ariaid-title8" id="id_SL2883104-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883104-1140314</header><h2 class="- topic/title title topictitle2" id="ariaid-title8"> Installation and Operation</h2><div class="- topic/body concept/conbody body conbody"></div><article class="- topic/topic concept/concept topic concept nested2 yes id_SL2883105-1140314" aria-labelledby="ariaid-title9" id="id_SL2883105-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883105-1140314</header><h3 class="- topic/title title topictitle3" id="ariaid-title9">Installation</h3><div class="- topic/body concept/conbody body conbody"></div><article class="- topic/topic concept/concept topic concept nested3 yes id_SL2939316-1140314" aria-labelledby="ariaid-title10" id="id_SL2939316-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2939316-1140314</header><h4 class="- topic/title title topictitle4" id="ariaid-title10">Input Voltage Selection</h4><div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_SL2939316-1140314__id_14808301" data-ofbid="id_SL2939316-1140314__id_14808301">Before connecting the input power cables, determine the nominal
value of the input voltage. The PDU allows for nominal input voltages
of 200, 208, 380, 400, 415, or 480 VAC (three phase). Input voltage
selection is accomplished as follows:</p><ol class="- topic/ol ol" id="id_SL2939316-1140314__id_14808302" data-ofbid="id_SL2939316-1140314__id_14808302"><li class="- topic/li li" id="id_SL2939316-1140314__SL2883107-1140314" data-ofbid="id_SL2939316-1140314__SL2883107-1140314">
              <p class="- topic/p p" id="id_SL2939316-1140314__id_14808303" data-ofbid="id_SL2939316-1140314__id_14808303">On the Main Disconnect Panel (MDP),
turn off the PDU circuit breaker, lock and tag appropriately.</p>
            </li><li class="- topic/li li" id="id_SL2939316-1140314__SL2883108-1140314" data-ofbid="id_SL2939316-1140314__SL2883108-1140314">
              <p class="- topic/p p" id="id_SL2939316-1140314__id_14808304" data-ofbid="id_SL2939316-1140314__id_14808304">Using a voltmeter or other voltage
indicating device at the Primary Test Jack, check to be sure that
no voltage is being applied to the input of the PDU. </p>
            </li><li class="- topic/li li" id="id_SL2939316-1140314__SL2883109-1140314" data-ofbid="id_SL2939316-1140314__SL2883109-1140314">
              <p class="- topic/p p" id="id_SL2939316-1140314__id_14808305" data-ofbid="id_SL2939316-1140314__id_14808305"> Remove the front cover of System Cabinet
and the lower cover of PDU.</p>
              <p class="- topic/p p" id="id_SL2939316-1140314__id_14808306" data-ofbid="id_SL2939316-1140314__id_14808306">
                <a class="- topic/xref xref" href="#id_SL2939316-1140314__SL549828-1140314"><span>Figure 2</span></a> shows the Input Voltage Selection terminal block. <a class="- topic/xref xref" href="#id_SL2939316-1140314__SL2939304-1140314"><span>Figure 3</span></a> shows how to
remove/install terminal cable. For each of the three phases, be sure
the wire is connected to the proper terminal for the actual input
voltage at the site and that the terminal screw is tight to make a
good connection.</p>
            </li><li class="- topic/li li" id="id_SL2939316-1140314__SL2883110-1140314" data-ofbid="id_SL2939316-1140314__SL2883110-1140314">
              <p class="- topic/p p" id="id_SL2939316-1140314__id_14808307" data-ofbid="id_SL2939316-1140314__id_14808307">Remove the cover panel from the front
panel of the PDU marked “MAIN INPUT CIRCUIT BREAKER CURRENT
ADJUST”. See <a class="- topic/xref xref" href="#id_SL2939316-1140314__SL582358-1140314"><span>Figure 4</span></a>.</p>
            </li><li class="- topic/li li" id="id_SL2939316-1140314__SL2883111-1140314" data-ofbid="id_SL2939316-1140314__SL2883111-1140314">
              <p class="- topic/p p" id="id_SL2939316-1140314__id_14808308" data-ofbid="id_SL2939316-1140314__id_14808308">The overload and short circuit trip
settings for the Main Input Circuit Breaker must be set to the correct
values corresponding to the input voltage.</p>
              <ol class="- topic/ol ol" type="a" id="id_SL2939316-1140314__id_14808309" data-ofbid="id_SL2939316-1140314__id_14808309"><li class="- topic/li li" id="id_SL2939316-1140314__SL2883112-1140314" data-ofbid="id_SL2939316-1140314__SL2883112-1140314">
                  <p class="- topic/p p" id="id_SL2939316-1140314__id_14808310" data-ofbid="id_SL2939316-1140314__id_14808310">Remove the small cover plate under
the Main Input Circuit Breaker which is held in place by four screws
and lift open the transparent plastic cover on the lower portion of
the circuit breaker to give access to the dip switches controlling
the circuit breaker operation.</p>
                </li><li class="- topic/li li" id="id_SL2939316-1140314__SL2883113-1140314" data-ofbid="id_SL2939316-1140314__SL2883113-1140314">
                  <p class="- topic/p p" id="id_SL2939316-1140314__id_14808311" data-ofbid="id_SL2939316-1140314__id_14808311">
                    <a class="- topic/xref xref" href="#id_SL2939316-1140314__SL2883115-1140314"><span>Figure 5</span></a> shows the position
of the dip switches for each input voltage selection. Set the dip
SW to the correct value corresponding to the input voltage.</p>
                </li></ol>
            </li></ol><figure class="- topic/fig fig fignone" id="id_SL2939316-1140314__SL549828-1140314" data-ofbid="id_SL2939316-1140314__SL549828-1140314"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">INPUT VOLTAGE SELECT TERMINAL BLOCK</span></figcaption><img class="- topic/image image" id="id_SL2939316-1140314__id_14808312" src="2817681.jpg"/></figure><figure class="- topic/fig fig fignone" id="id_SL2939316-1140314__SL2939304-1140314" data-ofbid="id_SL2939316-1140314__SL2939304-1140314"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">3. </span></span><span class="fig--title">How to remove/install terminal cable </span></figcaption><img class="- topic/image image" id="id_SL2939316-1140314__id_14808313" src="2817680.jpg"/></figure><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement notice hazardstatement_notice ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--notice"><span>Notice</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">
              </div><div class="+ topic/li hazard-d/consequence li consequence">
              </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">For input cables, use wire sizes in accordance with National Electric Code Table 310-16. <a class="- topic/xref xref" href="#id_SL2939316-1140314__SL582364-1140314"><span>Table 1</span></a> gives maximum full-load input currents in amperes (which would occur at 10% undervoltage) for each of the input voltages, as a guide to selecting proper wire sizes.</div></div></td></tr></tbody></table><table class="- topic/table table" id="id_SL2939316-1140314__SL582364-1140314" data-ofbid="id_SL2939316-1140314__SL582364-1140314"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title"> maximum full-load input currents</span></caption><colgroup><col style="width:44.72361809045226%"/><col style="width:19.09547738693467%"/><col style="width:14.824120603015075%"/><col style="width:21.35678391959799%"/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL2939316-1140314__id_14808320">Input Voltage</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL2939316-1140314__id_14808321">200V</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL2939316-1140314__id_14808322">208 V</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL2939316-1140314__id_14808323">380 to 480 V</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL2939316-1140314__id_14808324">Maximum input current</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL2939316-1140314__id_14808325">80A</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL2939316-1140314__id_14808326">76A</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL2939316-1140314__id_14808327">40A</td></tr></tbody>
        </table><figure class="- topic/fig fig fignone" id="id_SL2939316-1140314__SL582358-1140314" data-ofbid="id_SL2939316-1140314__SL582358-1140314"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">4. </span></span><span class="fig--title"> Cover for Overload and short circuit trip dip SW </span></figcaption><img class="- topic/image image" id="id_SL2939316-1140314__id_14808328" src="2817679.jpg"/></figure><figure class="- topic/fig fig fignone" id="id_SL2939316-1140314__SL2883115-1140314" data-ofbid="id_SL2939316-1140314__SL2883115-1140314"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">5. </span></span><span class="fig--title">CIRCUIT BREAKER DIP SWITCH SETTINGS</span></figcaption><img class="- topic/image image" id="id_SL2939316-1140314__id_14808329" src="2817678.jpg"/></figure></div></article></article><article class="- topic/topic concept/concept topic concept nested2 yes id_SL2883116-1140314" aria-labelledby="ariaid-title11" id="id_SL2883116-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883116-1140314</header><h3 class="- topic/title title topictitle3" id="ariaid-title11">Operation</h3><div class="- topic/body concept/conbody body conbody"></div><article class="- topic/topic concept/concept topic concept nested3 yes id_SL2883117-1140314" aria-labelledby="ariaid-title12" id="id_SL2883117-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883117-1140314</header><h4 class="- topic/title title topictitle4" id="ariaid-title12">Main Input Circuit Breaker</h4><div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_SL2883117-1140314__id_14808331" data-ofbid="id_SL2883117-1140314__id_14808331">The Main Input Circuit Breaker operating handle has three positions:</p><ul class="- topic/ul ul" id="id_SL2883117-1140314__id_14808332" data-ofbid="id_SL2883117-1140314__id_14808332"><li class="- topic/li li" id="id_SL2883117-1140314__SL2883118-1140314" data-ofbid="id_SL2883117-1140314__SL2883118-1140314">
              <p class="- topic/p p" id="id_SL2883117-1140314__id_14808333" data-ofbid="id_SL2883117-1140314__id_14808333">OFF (Horizontal)</p>
            </li><li class="- topic/li li" id="id_SL2883117-1140314__SL2883119-1140314" data-ofbid="id_SL2883117-1140314__SL2883119-1140314">
              <p class="- topic/p p" id="id_SL2883117-1140314__id_14808334" data-ofbid="id_SL2883117-1140314__id_14808334">ON (vertical)</p>
            </li><li class="- topic/li li" id="id_SL2883117-1140314__SL2883120-1140314" data-ofbid="id_SL2883117-1140314__SL2883120-1140314">
              <p class="- topic/p p" id="id_SL2883117-1140314__id_14808335" data-ofbid="id_SL2883117-1140314__id_14808335">TRIPPED (slightly to the left of vertical).
If the Main Input Circuit Breaker has been tripped, it is necessary
to move the handle to the OFF position to reset it before turning
it ON.</p>
            </li></ul><p class="- topic/p p" id="id_SL2883117-1140314__id_14808336" data-ofbid="id_SL2883117-1140314__id_14808336">The Main Input Circuit Breaker may be locked in the OFF position.
By pressing on the small triangle on the operating handle, the lockout
tab is made accessible to a padlock.</p></div></article><article class="- topic/topic concept/concept topic concept nested3 yes id_SL2883121-1140314" aria-labelledby="ariaid-title13" id="id_SL2883121-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883121-1140314</header><h4 class="- topic/title title topictitle4" id="ariaid-title13">Power Off</h4><div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_SL2883121-1140314__id_14808337" data-ofbid="id_SL2883121-1140314__id_14808337">The Power OFF button at the top of the front panel, when pressed,
will immediately trip the Main Input Circuit Breaker, interrupting
all power to the load.</p></div></article><article class="- topic/topic concept/concept topic concept nested3 yes id_SL2883122-1140314" aria-labelledby="ariaid-title14" id="id_SL2883122-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883122-1140314</header><h4 class="- topic/title title topictitle4" id="ariaid-title14">Lockout / Tagout procedure</h4><div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_SL2883122-1140314__id_14808338" data-ofbid="id_SL2883122-1140314__id_14808338">Refer to <a class="- topic/xref xref" href="t_Lockout--Tagout-for-MDP-Main-Disconnect-Panel-or-FacilityPDU_14923449.html">Lockout / Tagout for PDU in System Cabinet </a></p></div></article></article><article class="- topic/topic concept/concept topic concept nested2 yes id_SL2883123-1140314" aria-labelledby="ariaid-title15" id="id_SL2883123-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883123-1140314</header><h3 class="- topic/title title topictitle3" id="ariaid-title15">EMO Reset</h3><div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_SL2883123-1140314__id_14808339" data-ofbid="id_SL2883123-1140314__id_14808339">The EMO Reset button immediately to the right of the Power Off
push button will enable the Emergency Stop circuit.</p></div></article><article class="- topic/topic concept/concept topic concept nested2 yes id_SL2883124-1140314" aria-labelledby="ariaid-title16" id="id_SL2883124-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883124-1140314</header><h3 class="- topic/title title topictitle3" id="ariaid-title16">Input / Output Voltage Test Points</h3><div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_SL2883124-1140314__id_14808340" data-ofbid="id_SL2883124-1140314__id_14808340">The voltages at these points are measured by a factor of 1:1
from the actual voltage at the terminal blocks.</p><figure class="- topic/fig fig fignone" id="id_SL2883124-1140314__SL2883125-1140314" data-ofbid="id_SL2883124-1140314__SL2883125-1140314"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">6. </span></span><span class="fig--title">FRONT PANEL COMPONENT LOCATIONS</span></figcaption><img class="- topic/image image" id="id_SL2883124-1140314__id_14808341" src="4312875.jpg"/></figure></div></article></article><article class="- topic/topic concept/concept topic concept nested1 yes id_SL2883126-1140314" aria-labelledby="ariaid-title17" id="id_SL2883126-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883126-1140314</header><h2 class="- topic/title title topictitle2" id="ariaid-title17"> Troubleshooting</h2><div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_SL2883126-1140314__id_14808342" data-ofbid="id_SL2883126-1140314__id_14808342">Check System Error Log or Cabinet Monitor Error Log.</p><table class="- topic/table table" id="id_SL2883126-1140314__SL2883127-1140314" data-ofbid="id_SL2883126-1140314__SL2883127-1140314"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 2</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">PDU FAULT SYMPTOMS AND POSSIBLE CAUSES</span></caption><colgroup><col style="width:53.5%"/><col style="width:46.5%"/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL2883126-1140314__id_14808343">Symptom</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL2883126-1140314__id_14808344">Possible Cause</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL2883126-1140314__id_14808345">E-Off not working or E-Stop contactor won't pick up.</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL2883126-1140314__id_14808346">
                <ul class="- topic/ul ul" id="id_SL2883126-1140314__id_14808347" data-ofbid="id_SL2883126-1140314__id_14808347"><li class="- topic/li li" id="id_SL2883126-1140314__SL2883128-1140314" data-ofbid="id_SL2883126-1140314__SL2883128-1140314">
                    <p class="- topic/p p" id="id_SL2883126-1140314__id_14808348" data-ofbid="id_SL2883126-1140314__id_14808348">Cabinet Monitor Working properly?</p>
                  </li><li class="- topic/li li" id="id_SL2883126-1140314__SL2883129-1140314" data-ofbid="id_SL2883126-1140314__SL2883129-1140314">
                    <p class="- topic/p p" id="id_SL2883126-1140314__id_14808349" data-ofbid="id_SL2883126-1140314__id_14808349">A Connector may be loose in the Emergency
loop (Emergency loop diagram please refer to page23 in Media File3
of sys Diagrams-&gt;  System Block Diagram) </p>
                  </li><li class="- topic/li li" id="id_SL2883126-1140314__SL2883130-1140314" data-ofbid="id_SL2883126-1140314__SL2883130-1140314">
                    <p class="- topic/p p" id="id_SL2883126-1140314__id_14808350" data-ofbid="id_SL2883126-1140314__id_14808350">PDU control board may have some issue</p>
                  </li></ul>
              </td></tr></tbody>
        </table></div></article><article class="- topic/topic concept/concept topic concept nested1 yes id_SL2883131-1140314" aria-labelledby="ariaid-title18" id="id_SL2883131-1140314"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2883131-1140314</header><h2 class="- topic/title title topictitle2" id="ariaid-title18"> Schematics</h2><div class="- topic/body concept/conbody body conbody"><figure class="- topic/fig fig fignone" id="id_SL2883131-1140314__SL14676776-1140314" data-ofbid="id_SL2883131-1140314__SL14676776-1140314"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">7. </span></span><span class="fig--title">PDU Schematics</span></figcaption><a class="- topic/xref xref" href="14676771.pdf">14676771.pdf</a></figure><figure class="- topic/fig fig fignone" id="id_SL2883131-1140314__SL4515381-1140314" data-ofbid="id_SL2883131-1140314__SL4515381-1140314"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">8. </span></span><span class="fig--title">PDU control Board schematic</span></figcaption><a class="- topic/xref xref" href="4411247.pdf">4411247.pdf</a></figure></div></article></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                            
                            <nav id="wh_topic_toc" class="d-print-none collapsible" aria-label="On this page">
                                <div class=" wh_topic_toc "><div class="wh_topic_label">On this page</div><ul><li class="topic-item"><a href="#id_SL2883097-1140314" data-tocid="id_SL2883097-1140314"> IMPORTANT SAFETY INSTRUCTIONS</a></li><li class="topic-item"><a href="#id_SL2883098-1140314" data-tocid="id_SL2883098-1140314"> INTRODUCTION</a><ul><li class="topic-item"><a href="#id_SL2883099-1140314" data-tocid="id_SL2883099-1140314">General Description</a></li><li class="topic-item"><a href="#id_SL2883101-1140314" data-tocid="id_SL2883101-1140314">Scope</a><ul><li class="topic-item"><a href="#id_SL2883102-1140314" data-tocid="id_SL2883102-1140314">SPECIFICATIONS</a></li><li class="topic-item"><a href="#id_SL2883103-1140314" data-tocid="id_SL2883103-1140314">Electrical Specifications</a></li></ul></li></ul></li><li class="topic-item"><a href="#id_SL2883104-1140314" data-tocid="id_SL2883104-1140314"> Installation and Operation</a><ul><li class="topic-item"><a href="#id_SL2883105-1140314" data-tocid="id_SL2883105-1140314">Installation</a><ul><li class="topic-item"><a href="#id_SL2939316-1140314" data-tocid="id_SL2939316-1140314">Input Voltage Selection</a></li></ul></li><li class="topic-item"><a href="#id_SL2883116-1140314" data-tocid="id_SL2883116-1140314">Operation</a><ul><li class="topic-item"><a href="#id_SL2883117-1140314" data-tocid="id_SL2883117-1140314">Main Input Circuit Breaker</a></li><li class="topic-item"><a href="#id_SL2883121-1140314" data-tocid="id_SL2883121-1140314">Power Off</a></li><li class="topic-item"><a href="#id_SL2883122-1140314" data-tocid="id_SL2883122-1140314">Lockout / Tagout procedure</a></li></ul></li><li class="topic-item"><a href="#id_SL2883123-1140314" data-tocid="id_SL2883123-1140314">EMO Reset</a></li><li class="topic-item"><a href="#id_SL2883124-1140314" data-tocid="id_SL2883124-1140314">Input / Output Voltage Test Points</a></li></ul></li><li class="topic-item"><a href="#id_SL2883126-1140314" data-tocid="id_SL2883126-1140314"> Troubleshooting</a></li><li class="topic-item"><a href="#id_SL2883131-1140314" data-tocid="id_SL2883131-1140314"> Schematics</a></li></ul></div>
                            </nav>
                            <!--whc:include_html href="${webhelp.fragment.after.topic.toc}"/-->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            <div class="row">
            <div id="wh_tools">
                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li><span class="topicref"><span class="title"><a href="c_25kVA-PDU-Module_14676750.html">Power Distribution Unit</a></span></span></li><li class="active"><span class="topicref" data-id="id_13106219"><span class="title"><a href="c_25kVA-PDU-Module_14676750.html"> 25kVA PDU Module</a></span></span></li></ol></div>
                    <div class="wh_right_tools">
                        <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_CRADLE-EMERGENCY-RELEASE-CHECK-AND-ADJUSTMENT_4856806.html" title="CRADLE EMERGENCY RELEASE CHECK AND ADJUSTMENT" aria-label="Previous topic: CRADLE EMERGENCY RELEASE CHECK AND ADJUSTMENT" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="c_-1-5T-Coil-Vendor-Manuals_16474632.html" title="1.5T Coil Vendor Manuals" aria-label="Next topic: 1.5T Coil Vendor Manuals" rel="next"></a></span>  </span></div>
                    </div>
                </nav>
            </div>
            </div>
            </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class="ftrcustom"><span>5756356-2EN</span> | <span>Revision  11.0</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class="copyright_info"><span class="copyright_years"> ©2016-2023</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>