<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img\favicon-32x32.webp"><!----></link><link rel="icon" href="oxygen-webhelp\template\img\favicon-32x32.webp"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="Prerequisites Table 1 . Personnel requirements Required persons Preliminary requirements Procedure Finalization 1 Not Applicable 30 minutes Not Applicable Table 2 . Tools and test equipment Item ..."/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2023"/><meta name="DC.rights.owner" content="(C) Copyright 2023"/><meta name="DC.type" content="task"/><meta name="DC.coverage" content=""/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content=""/><meta name="featnum" content="none"/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="platform" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="11.0482023"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_13106964"/><title>Electrical Isocenter Cal</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-source-relpath" content="t_Electrical-Isocenter-Cal_32844.dita"/><meta name="wh-out-relpath" content="t_Electrical-Isocenter-Cal_32844.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script src="./oxygen-webhelp/lib/scripts/Remove_LSEP.js"></script></head>
    <body id="id_13106964" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--
                            This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html.
                    -->
                    <!-- GE Dev US464 change logo link to blank target -->
                    <a href="https://www.gehealthcare.com/" class=" wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img\GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="SIGNA™ Creator / SIGNA™ Explorer / SIGNA™ Creator DL / SIGNA™ Explorer DL / SIGNA™ Star / SIGNA™ AviatorService Manual"/></a>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle"><span class="ph">SIGNA™ Creator / SIGNA™ Explorer / SIGNA™ Creator DL / SIGNA™ Explorer DL / SIGNA™ Star / SIGNA™ Aviator</span><span class="ph"></span></span><span class="ph booktitlealt">Service Manual</span></span></a></div>
                    <!--* DE224: WHR: Link under the search field is missing -->
                    <div class="search_container">
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                        <div class="search_link">
                             
                            
                        </div>
                    </div>
                    
                </div>
                
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
                
            </div>
            
            
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e66-mi" data-tocid="id_2033906-d46e66" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e619-mi" data-tocid="id_2033907-d46e619" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e667-mi" data-tocid="id_2033908-d46e667" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e773-mi" data-tocid="id_2033902-d46e773" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e1889-mi" data-tocid="id_2033910-d46e1889" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e2714-mi" data-tocid="id_2033911-d46e2714" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e7942-mi" data-tocid="id_2033912-d46e7942" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e8205-mi" data-tocid="id_2033914-d46e8205" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e8464-mi" data-tocid="id_2033916-d46e8464" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e8512-mi" data-tocid="id_2033903-d46e8512" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e8584-mi" data-tocid="id_2033917-d46e8584" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e15711-mi" data-tocid="id_2033904-d46e15711" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem"><span id="id_2033918-d46e15759-mi" data-tocid="id_2033918-d46e15759" data-state="leaf" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                <div class=" wh_indexterms_link "><a href="indexTerms.html" title="Index" aria-label="Go to index terms page"><span>Index</span></a></div>
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->
                
            </div>
            
        </div>
    </div>
</header>
        
        
        <div class="container-fluid" id="wh_topic_container">
            <div class="row">

                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "></div>
                    
                    
                    <div class="wh_right_tools">
                        <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                        <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                        <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader"></span></div>

                        <!-- External resource link -->
                        

                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class=" wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>

                        <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                        
                    </div>
                    
                </nav>
            </div>

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class=" wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA302E6E20GYZ</li><li><span class="metalabel">Topic ID: </span>id_13106964<span class="metalabel"> Version: </span>3.0</li><li><span class="metalabel">Date: </span>Aug 29, 2019 1:35:59 AM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">Electrical Isocenter Cal</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_13106964__id_14952570"><section class="- topic/section task/prereq section prereq"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
      <table class="- topic/table table" id="id_13106964__id_14952571" data-ofbid="id_13106964__id_14952571"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Personnel requirements</span></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952572">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952573">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952574">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952575">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952576" headers="id_13106964__id_14952572">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952577" headers="id_13106964__id_14952573">Not Applicable</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952578" headers="id_13106964__id_14952574">30 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952579" headers="id_13106964__id_14952575">Not Applicable</td></tr></tbody>
        </table>
      <table class="- topic/table table frame-all" id="id_13106964__id_14952580" data-ofbid="id_13106964__id_14952580"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 2</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Tools and test equipment</span></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952581">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952582">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952583">Effectivity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952584">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952585">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952586" headers="id_13106964__id_14952581">DQA Phantom</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952587" headers="id_13106964__id_14952582">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952588" headers="id_13106964__id_14952583">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952589" headers="id_13106964__id_14952584">
                <p class="- topic/p p" id="id_13106964__id_14952590" data-ofbid="id_13106964__id_14952590">2371512</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952591" headers="id_13106964__id_14952585">-</td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_13106964__id_14952598" data-ofbid="id_13106964__id_14952598"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 3</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Safety</span></caption><colgroup><col style="width:100%"/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952599">
                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement warning hazardstatement_warning ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--warning"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> Warning</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" src="icon_poisonmatl.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">POISON HAZARD!</div><div class="+ topic/li hazard-d/consequence li consequence">Signa 1.5T and 1.0T System PHANTOMs CONTAINS NICKEL, A SUSPECT
CARCINOGEN.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">DO NOT INGEST. DISPOSE OF AS A HAZARDOUS WASTE ACCORDING
TO STATE AND FEDERAL REGULATIONS.</div></div></td></tr></tbody></table>
                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement warning hazardstatement_warning ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--warning"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> Warning</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" src="icon_poisonmatl.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">POISON HAZARD!</div><div class="+ topic/li hazard-d/consequence li consequence">Signa 3.0T System PHANTOMs CONTAINS SILICON OIL, A SUSPECT
CARCINOGEN.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">DO NOT INGEST. DISPOSE OF AS A HAZARDOUS WASTE ACCORDING
TO STATE AND FEDERAL REGULATIONS.</div></div></td></tr></tbody></table>
              </td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_13106964__table_d2x_2hx_bm" data-ofbid="id_13106964__table_d2x_2hx_bm"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 4</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Required conditions</span></caption><colgroup><col style="width:33.33333333333333%"/><col style="width:33.33333333333333%"/><col style="width:33.33333333333333%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952608">Condition</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952609">Reference</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952610">Effectivity</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952611" headers="id_13106964__id_14952608">
                <p class="- topic/p p" id="id_13106964__id_14952612" data-ofbid="id_13106964__id_14952612">Signa software operational</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952613" headers="id_13106964__id_14952609">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952614" headers="id_13106964__id_14952610">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952615" headers="id_13106964__id_14952608">
                <p class="- topic/p p" id="id_13106964__id_14952616" data-ofbid="id_13106964__id_14952616">
                  <a class="- topic/xref xref" href="t_First-Image_32818.html">First image obtained</a>
                </p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952617" headers="id_13106964__id_14952609">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952618" headers="id_13106964__id_14952610">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952623" headers="id_13106964__id_14952608">
                <p class="- topic/p p" id="id_13106964__id_14952624" data-ofbid="id_13106964__id_14952624">
                  <a class="- topic/xref xref" href="t_Laser-Light-Alignment_15572428.html">Alignment lights have been physically aligned</a>
                </p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952625" headers="id_13106964__id_14952609">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952626" headers="id_13106964__id_14952610">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952627" headers="id_13106964__id_14952608">
                <p class="- topic/p p" id="id_13106964__id_14952628" data-ofbid="id_13106964__id_14952628">Table has been calibrated per “<a class="- topic/xref xref" href="c_Longitudinal-Drive-Calibration-Overview_14511859.html">Longitudinal
Drive System</a>” calibration procedure.</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952629" headers="id_13106964__id_14952609">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952630" headers="id_13106964__id_14952610">-</td></tr></tbody>
        </table>
    </section><section class="- topic/section task/context section context" id="id_13106964__id_14952631" data-ofbid="id_13106964__id_14952631"><div class="tasklabel"><h2 class="sectiontitle tasklabel">About this task</h2></div>
      <p class="- topic/p p" id="id_13106964__id_14952632" data-ofbid="id_13106964__id_14952632">The electrical isocenter is the point where the x, y and z gradients
are nulled. It is very important that this point be accurately located
in order to pass the image quality tests. The procedure uses the DQA
phantom and Daily Quality tool for analyzing the data. The Daily Quality
tool analyzes the DQA image and determines the optional z direction
offset that is needed to center the landmark at the z isocenter. The
tool optionally updates the isoVectorZ value contained in the system
configuration file (MRconfig.cfg). If you choose to update the system
configuration file, you must reboot the system.</p>
      <div class="- topic/note note note note_note" id="id_13106964__id_14952633" data-ofbid="id_13106964__id_14952633"><span class="note__title">Note:</span> 
        <p class="- topic/p p" id="id_13106964__id_14952634" data-ofbid="id_13106964__id_14952634">For TwinSpeed, the entire procedure only needs to be run
on one gradient mode, Whole Body (WB). Running the procedure on both
WB and ZOOM will not hurt, but is just not necessary.</p>
      </div>
      <table class="- topic/table table" id="id_13106964__id_14952635" data-ofbid="id_13106964__id_14952635"><caption></caption><colgroup><col style="width:51.5%"/><col style="width:48.5%"/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952636">Last Update</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106964__id_14952637">09/29/2004</td></tr></tbody>
        </table>
    </section></div><article class="- topic/topic task/task topic task nested1 yes id_SL122237-32844" aria-labelledby="ariaid-title2" id="id_SL122237-32844"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL122237-32844</header><h2 class="- topic/title title topictitle2" id="ariaid-title2">Isocenter-Z Image Analysis</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL122237-32844__id_14952638"><section class="- topic/section task/context section context" id="id_SL122237-32844__id_14952639" data-ofbid="id_SL122237-32844__id_14952639"><div class="tasklabel"><h3 class="sectiontitle tasklabel">About this task</h3></div>
        <p class="- topic/p p" id="id_SL122237-32844__id_14952640" data-ofbid="id_SL122237-32844__id_14952640">The Daily Quality tool analyzes the DQA image to determine if
the image is skewed in the x direction (x-y planes). Analysis performed
on an image with a few degrees of skew will give an accurate isocenter
location. If the image is skewed more than a few degrees, it will
still be analyzed, but the adjust values for isoVector-Z may be inaccurate.
In this case, the phantom should be repositioned and another scan
performed.</p>
      </section><section id="id_SL122237-32844__id_14952641" data-ofbid="id_SL122237-32844__id_14952641"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL122237-32844__id_14952641" data-ofbid="id_SL122237-32844__id_14952641"><li class="- topic/li task/step li step stepexpand" id="id_SL122237-32844__ov-1525795968425" data-ofbid="id_SL122237-32844__ov-1525795968425"><span class="- topic/ph task/cmd ph cmd">Select <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Cal/Checks</span> from the MR Tools menu.
Click <span class="+ topic/ph ui-d/uicontrol ph uicontrol">DQA Calibration</span>, and then click <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Start</span>. </span></li><li class="- topic/li task/step li step stepexpand" id="id_SL122237-32844__ov-1525795968425-dup.1" data-ofbid="id_SL122237-32844__ov-1525795968425-dup.1"><span class="- topic/ph task/cmd ph cmd">For 9.x, 10.x and 11.x: To start the DQA Calibration tool from
the Service Browser, follow the instructions on <a class="- topic/xref xref" href="#id_SL122237-32844__SL34628-32844"><span>Figure 1</span></a> below:</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL122237-32844__id_14952642">
            <figure class="- topic/fig fig fignone" id="id_SL122237-32844__SL34628-32844" data-ofbid="id_SL122237-32844__SL34628-32844"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">Starting DQA Calibration tool</span></figcaption><img class="- topic/image image" id="id_SL122237-32844__id_14952643" src="32842.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL122237-32844__ov-1525795968436" data-ofbid="id_SL122237-32844__ov-1525795968436"><span class="- topic/ph task/cmd ph cmd">(TwinSpeed Only) Choose “Whole” for gradient mode.
See <a class="- topic/xref xref" href="#id_SL122237-32844__SL114681-32844"><span>Figure 2</span></a></span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL122237-32844__id_14952644">
            <figure class="- topic/fig fig fignone" id="id_SL122237-32844__SL114681-32844" data-ofbid="id_SL122237-32844__SL114681-32844"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">Selecting Gradient Mode</span></figcaption><img class="- topic/image image" id="id_SL122237-32844__id_14952645" src="114676.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL122237-32844__ov-1525795968450" data-ofbid="id_SL122237-32844__ov-1525795968450"><span class="- topic/ph task/cmd ph cmd">Perform appropriate Isocenter-Z scan <a class="- topic/xref xref" href="#id_SL114654-32844">Isocenter-Z Scan Procedure</a>.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL122237-32844__ov-1525795968455" data-ofbid="id_SL122237-32844__ov-1525795968455"><span class="- topic/ph task/cmd ph cmd">When this prompt appears: <kbd class="+ topic/ph sw-d/userinput ph userinput">Welcome to Automated DQA
calibration tool” app. !!Please perform [Phantom Position] test
scan!!</kbd>”, press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Enter</span> when the
Proper Phantom Position is obtained.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL122237-32844__ov-1525795968456" data-ofbid="id_SL122237-32844__ov-1525795968456"><span class="- topic/ph task/cmd ph cmd">At the prompt <kbd class="+ topic/ph sw-d/userinput ph userinput">Press Return when the desired scan(s)
is completed [Y]</kbd>,” look at the DQA-III phantom image
on the image monitor. Be sure it is not skewed more than a few degrees.
When the phantom is properly positioned, press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Enter</span>.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL122237-32844__ov-1525795968456-dup.1" data-ofbid="id_SL122237-32844__ov-1525795968456-dup.1"><span class="- topic/ph task/cmd ph cmd">When prompted <kbd class="+ topic/ph sw-d/userinput ph userinput">Accessing information from last run
number</kbd>, followed by the values and description of the Last
Exam, accept the default by pressing <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Enter</span> if
the correct image data is displayed. If the data set is not correct,
type <span class="+ topic/ph ui-d/uicontrol ph uicontrol">n</span>and press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Enter</span>.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL122237-32844__ov-1525795968456-dup.2" data-ofbid="id_SL122237-32844__ov-1525795968456-dup.2"><span class="- topic/ph task/cmd ph cmd">If you entered <span class="+ topic/ph ui-d/uicontrol ph uicontrol">n</span> at the “Accept the
Default” prompt, you'll be prompted to enter each image key
manually.</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_SL122237-32844__ov-1525795968456-dup.3" data-ofbid="id_SL122237-32844__ov-1525795968456-dup.3"><span class="- topic/ph task/cmd ph cmd">Enter the Exam number.</span></li><li class="- topic/li task/substep li substep" id="id_SL122237-32844__ov-1525795968456-dup.4" data-ofbid="id_SL122237-32844__ov-1525795968456-dup.4"><span class="- topic/ph task/cmd ph cmd">Enter the Series Number.</span></li><li class="- topic/li task/substep li substep" id="id_SL122237-32844__ov-1525795968456-dup.5" data-ofbid="id_SL122237-32844__ov-1525795968456-dup.5"><span class="- topic/ph task/cmd ph cmd">Enter the Image Number.</span></li></ol></li><li class="- topic/li task/step li step stepexpand" id="id_SL122237-32844__ov-1525795968457" data-ofbid="id_SL122237-32844__ov-1525795968457"><span class="- topic/ph task/cmd ph cmd">If the software does not recognize the “Exam Description,”
and the following is displayed:<kbd class="+ topic/ph sw-d/userinput ph userinput">”!!!Unknown Exam Description!!!
Please enter test mode manually</kbd>.”</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_SL122237-32844__ov-1525795968457-dup.1" data-ofbid="id_SL122237-32844__ov-1525795968457-dup.1"><span class="- topic/ph task/cmd ph cmd">If the phantom is skewed too much, the following is displayed:
“<span class="+ topic/ph ui-d/uicontrol ph uicontrol">Attention: specified text position is out of viewport
bounds</span>. If this is displayed, verify the phantom is not
skewed, then re-scan before re-running this tool.</span></li><li class="- topic/li task/substep li substep" id="id_SL122237-32844__ov-1525795968457-dup.2" data-ofbid="id_SL122237-32844__ov-1525795968457-dup.2"><span class="- topic/ph task/cmd ph cmd">If the scan prescription is incorrect for Isocenter Calibration,
verify that the scan prescription is correct and the correct image
data set was selected.</span></li><li class="- topic/li task/substep li substep" id="id_SL122237-32844__ov-1525795968457-dup.3" data-ofbid="id_SL122237-32844__ov-1525795968457-dup.3"><span class="- topic/ph task/cmd ph cmd">If Isocenter Calibration is OK, you'll be prompted “Isocenter
calibrated, no adjustment required. </span></li><li class="- topic/li task/substep li substep" id="id_SL122237-32844__ov-1525795968457-dup.4" data-ofbid="id_SL122237-32844__ov-1525795968457-dup.4"><span class="- topic/ph task/cmd ph cmd">If Isocenter Calibration needs adjustment, you'll be be prompted
“<span class="+ topic/ph ui-d/uicontrol ph uicontrol">Update IsoVectorZ in MRconfig.cfg (Y,N)</span> Type <span class="+ topic/ph ui-d/uicontrol ph uicontrol">y </span><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Enter</span> to update
the MRconfig.cfg file.</span></li></ol></li><li class="- topic/li task/step li step stepexpand" id="id_SL122237-32844__ov-1525795968458" data-ofbid="id_SL122237-32844__ov-1525795968458"><span class="- topic/ph task/cmd ph cmd">A final prompt asks you “<span class="+ topic/ph ui-d/uicontrol ph uicontrol">Would you like to perform
another calibration [Y/N</span>. Type either Y for yes or N for
no, then press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Enter</span> to quit.</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_SL122237-32844__ov-1525795968458-dup.1" data-ofbid="id_SL122237-32844__ov-1525795968458-dup.1"><span class="- topic/ph task/cmd ph cmd">If you updated Mrconfig.cfg, type: <span class="+ topic/ph ui-d/uicontrol ph uicontrol">y</span>. </span></li><li class="- topic/li task/substep li substep" id="id_SL122237-32844__ov-1525795968458-dup.2" data-ofbid="id_SL122237-32844__ov-1525795968458-dup.2"><span class="- topic/ph task/cmd ph cmd">If you did not update Mrconfig.cfg, type: <span class="+ topic/ph ui-d/uicontrol ph uicontrol">y</span>or <span class="+ topic/ph ui-d/uicontrol ph uicontrol">n</span>, </span></li></ol></li><li class="- topic/li task/step li step stepexpand" id="id_SL122237-32844__ov-1525795968458-dup.3" data-ofbid="id_SL122237-32844__ov-1525795968458-dup.3"><span class="- topic/ph task/cmd ph cmd">Press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Enter</span>.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL122237-32844__ov-1525795968458-dup.4" data-ofbid="id_SL122237-32844__ov-1525795968458-dup.4"><span class="- topic/ph task/cmd ph cmd">If the IsoVectorZ value is updated in MRconfig.cfg, then press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Back to Align</span> at the keypad on the front of the Magnet
Enclosure and wait for the table to return to <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Landmark</span>.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL122237-32844__ov-1525795968458-dup.5" data-ofbid="id_SL122237-32844__ov-1525795968458-dup.5"><span class="- topic/ph task/cmd ph cmd">Perform a <span class="+ topic/ph ui-d/uicontrol ph uicontrol">TPS Reset</span>. </span></li><li class="- topic/li task/step li step stepexpand" id="id_SL122237-32844__ov-1525795968458-dup.6" data-ofbid="id_SL122237-32844__ov-1525795968458-dup.6"><span class="- topic/ph task/cmd ph cmd">Establish a <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Landmark</span> on the phantom (No
need to return to Home position) and then repeat the steps in <a class="- topic/xref xref" href="#id_SL122237-32844">Isocenter-Z Image Analysis</a> until the scan analysis
indicates <span class="+ topic/ph ui-d/uicontrol ph uicontrol">No Adjustment Required</span>.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL122237-32844__ov-1525795968463" data-ofbid="id_SL122237-32844__ov-1525795968463"><span class="- topic/ph task/cmd ph cmd">Proceed to <a class="- topic/xref xref" href="#id_SL122234-32844">ISOCenter Calibration Check</a>.</span></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_SL114654-32844" aria-labelledby="ariaid-title3" id="id_SL114654-32844"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL114654-32844</header><h2 class="- topic/title title topictitle2" id="ariaid-title3">Isocenter-Z Scan Procedure</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL114654-32844__id_14952646"><section id="id_SL114654-32844__id_14952647" data-ofbid="id_SL114654-32844__id_14952647"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL114654-32844__id_14952647" data-ofbid="id_SL114654-32844__id_14952647"><li class="- topic/li task/step li step stepexpand" id="id_SL114654-32844__ov-1525795968467" data-ofbid="id_SL114654-32844__ov-1525795968467"><span class="- topic/ph task/cmd ph cmd">Set up a scan.</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_SL114654-32844__ov-1525795968467-dup.1" data-ofbid="id_SL114654-32844__ov-1525795968467-dup.1"><span class="- topic/ph task/cmd ph cmd">Click on <span class="+ topic/ph ui-d/uicontrol ph uicontrol">New Pt</span>, and press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Enter</span>.</span></li><li class="- topic/li task/substep li substep" id="id_SL114654-32844__ov-1525795968467-dup.2" data-ofbid="id_SL114654-32844__ov-1525795968467-dup.2"><span class="- topic/ph task/cmd ph cmd">ID: <kbd class="+ topic/ph sw-d/userinput ph userinput">geservice</kbd></span></li><li class="- topic/li task/substep li substep" id="id_SL114654-32844__ov-1525795968468" data-ofbid="id_SL114654-32844__ov-1525795968468"><span class="- topic/ph task/cmd ph cmd">Name: <kbd class="+ topic/ph sw-d/userinput ph userinput">isocenter cal</kbd></span></li><li class="- topic/li task/substep li substep" id="id_SL114654-32844__ov-1525795968468-dup.1" data-ofbid="id_SL114654-32844__ov-1525795968468-dup.1"><span class="- topic/ph task/cmd ph cmd">Weight (lb.): <kbd class="+ topic/ph sw-d/userinput ph userinput">111</kbd></span></li></ol></li><li class="- topic/li task/step li step stepexpand" id="id_SL114654-32844__ov-1525795968468-dup.2" data-ofbid="id_SL114654-32844__ov-1525795968468-dup.2"><span class="- topic/ph task/cmd ph cmd">Place the DQA phantom in the head coil.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL114654-32844__ov-1525795968468-dup.3" data-ofbid="id_SL114654-32844__ov-1525795968468-dup.3"><span class="- topic/ph task/cmd ph cmd">Landmark in the sagittal and axial planes.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL114654-32844__ov-1525795968468-dup.4" data-ofbid="id_SL114654-32844__ov-1525795968468-dup.4"><span class="- topic/ph task/cmd ph cmd">At the keypad on the front magnet enclosure, press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">LANDMARK</span> then <span class="+ topic/ph ui-d/uicontrol ph uicontrol">MOVE TO SCAN</span>.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL114654-32844__id_14952648">
            <div class="- topic/note note note note_note" id="id_SL114654-32844__id_14952649" data-ofbid="id_SL114654-32844__id_14952649"><span class="note__title">Note:</span> 
              <p class="- topic/p p" id="id_SL114654-32844__id_14952650" data-ofbid="id_SL114654-32844__id_14952650">Do not rotate or skew the phantom in the head coil. This
will cause errors in the analysis of Z isocenter. Landmark errors
can also cause errors in the analysis.</p>
            </div>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL114654-32844__ov-1525795968468-dup.5" data-ofbid="id_SL114654-32844__ov-1525795968468-dup.5"><span class="- topic/ph task/cmd ph cmd">At the operator workspace, prepare the system to scan using <a class="- topic/xref xref" href="c_o-22-1-Isocenter-Cal-DQA-III_13958585.html">Isocenter Cal
(DQA) Protocol</a>.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL114654-32844__ov-1525795968474-dup.5" data-ofbid="id_SL114654-32844__ov-1525795968474-dup.5"><span class="- topic/ph task/cmd ph cmd">Select <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Scan</span> (system auto prescans first).</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL114654-32844__ov-1525795968475" data-ofbid="id_SL114654-32844__ov-1525795968475"><span class="- topic/ph task/cmd ph cmd">Check the geometry of the axial image. Ensure that images are
not rotated nor skewed. If they are, reposition the phantom and rescan.</span></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_SL122234-32844" aria-labelledby="ariaid-title4" id="id_SL122234-32844"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL122234-32844</header><h2 class="- topic/title title topictitle2" id="ariaid-title4">ISOCenter Calibration Check</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL122234-32844__id_14952651"><section class="- topic/section task/context section context" id="id_SL122234-32844__id_14952652" data-ofbid="id_SL122234-32844__id_14952652"><div class="tasklabel"><h3 class="sectiontitle tasklabel">About this task</h3></div>
        <p class="- topic/p p" id="id_SL122234-32844__id_14952653" data-ofbid="id_SL122234-32844__id_14952653">After the isocenter has been successfully located using the
Daily Quality tool, the cradle position will be moved (without changing
the landmark) and repositioned back to isocenter. Another scan will
be executed and analyzed with the Daily Quality Tool. Repeatable isocenter
positioning should produce the status “No adjustment required.”
If not, perform the Longitudinal Drive System calibration procedure.</p>
      </section><section id="id_SL122234-32844__id_14952654" data-ofbid="id_SL122234-32844__id_14952654"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL122234-32844__id_14952654" data-ofbid="id_SL122234-32844__id_14952654"><li class="- topic/li task/step li step" id="id_SL122234-32844__ov-1525795968475-dup.1" data-ofbid="id_SL122234-32844__ov-1525795968475-dup.1"><span class="- topic/ph task/cmd ph cmd">After the scan analysis indicates “No adjustment required,”
press FAST OUT to move the phantom/head coil out to somewhere near
the alignment light landmark position. Then use <span class="+ topic/ph ui-d/uicontrol ph uicontrol">MOVE TO
SCAN</span>to return the phantom to isocenter.</span></li><li class="- topic/li task/step li step" id="id_SL122234-32844__ov-1525795968475-dup.2" data-ofbid="id_SL122234-32844__ov-1525795968475-dup.2"><span class="- topic/ph task/cmd ph cmd">At the operator workspace, click on <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Scan</span>. The system auto prescans first.</span></li><li class="- topic/li task/step li step" id="id_SL122234-32844__ov-1525795968475-dup.3" data-ofbid="id_SL122234-32844__ov-1525795968475-dup.3"><span class="- topic/ph task/cmd ph cmd">After the scan is complete, proceed to Section 4, Isocenter-Z
Image Analysis. Repeatable isocenter positioning should produce the
status “No adjustment required.” If not, perform the Longitudinal
Drive System calibration procedure, then re-run the Electrical Isocenter
calibration procedure.</span></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_14952655" aria-labelledby="ariaid-title5" id="id_14952655"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_14952655</header><h2 class="- topic/title title topictitle2" id="ariaid-title5">Finalization</h2><div class="- topic/body task/taskbody body taskbody" id="id_14952655__id_14952656"><section class="- topic/section task/postreq section postreq" id="id_14952655__id_14952657" data-ofbid="id_14952655__id_14952657"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Finalization</h3></div>
        <p class="- topic/p p" id="id_14952655__id_14952658" data-ofbid="id_14952655__id_14952658">No finalization steps.</p>
      </section></div></article></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                            
                            <nav id="wh_topic_toc" class="d-print-none collapsible" aria-label="On this page">
                                <div class=" wh_topic_toc "><div class="wh_topic_label">On this page</div><ul><li class="topic-item"><a href="#id_SL122237-32844" data-tocid="id_SL122237-32844">Isocenter-Z Image Analysis</a></li><li class="topic-item"><a href="#id_SL114654-32844" data-tocid="id_SL114654-32844">Isocenter-Z Scan Procedure</a></li><li class="topic-item"><a href="#id_SL122234-32844" data-tocid="id_SL122234-32844">ISOCenter Calibration Check</a></li><li class="topic-item"><a href="#id_14952655" data-tocid="id_14952655">Finalization</a></li></ul></div>
                            </nav>
                            <!--whc:include_html href="${webhelp.fragment.after.topic.toc}"/-->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            <div class="row">
            <div id="wh_tools">
                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "></div>
                    <div class="wh_right_tools">
                        <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader"></span></div>
                    </div>
                </nav>
            </div>
            </div>
            </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class="ftrcustom"><span>5756356-2EN</span> | <span>Revision  11.0</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class="copyright_info"><span class="copyright_years"> ©2016-2023</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>