
<!DOCTYPE html
  PUBLIC "" "about:legacy-compat">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en" stringName="id_13106219">
<head><meta http-equiv="Content-Type" content="text/html; charset=UTF-8" />        
      <meta name="copyright" content="(C) Copyright 2020" /><meta name="DC.rights.owner" content="(C) Copyright 2020" /><meta name="DC.Type" content="concept" /><meta name="DC.Title" content="25kVA PDU Module" /><meta name="DC.Coverage" content="" /><meta name="prodname" content="" /><meta name="version" content="0" /><meta name="brand" content="" /><meta name="component" content="" /><meta name="featnum" content="" /><meta name="featnum" content="" /><meta name="prognum" content="" /><meta name="platform" content="" /><meta name="DC.Creator" content="" /><meta name="DC.Publisher" content="7182020" /><meta name="DC.Format" content="XHTML" /><meta name="DC.Identifier" content="id_13106219" /><link rel="stylesheet" type="text/css" href="oxygen-webhelp/resources/css/commonltr.css"><!----></link><title>25kVA PDU Module</title><meta name="description" content=" " /><meta name="keywords" content=" " /><meta name="author" content=" " /><meta name="header_prop" content="Basic Service Documentation. Copyright General Electric Company." /><meta name="header_marketing" content="" /><meta name="header_field" content="" /><meta name="header_platform" content="" /><meta name="header_topic" content="id_13106219" /><!--  Generated with Oxygen version 18.1, build number 2016102619.  --><link rel="stylesheet" type="text/css" href="oxygen-webhelp/resources/css/webhelp_topic.css"><!----></link><script type="text/javascript"><!--

            var prefix = "index.html";

            --></script><script type="text/javascript" src="oxygen-webhelp/resources/js/jquery-1.11.3.min.js"><!----></script><script type="text/javascript" src="oxygen-webhelp/resources/js/jquery.cookie.js"><!----></script><script type="text/javascript" src="oxygen-webhelp/resources/js/jquery-ui.custom.min.js"><!----></script><script type="text/javascript" src="oxygen-webhelp/resources/js/jquery.highlight-3.js"><!----></script><script type="text/javascript" charset="utf-8" src="oxygen-webhelp/resources/js/webhelp_topic.js"><!----></script><script type="text/javascript" src="oxygen-webhelp/twisty/twisty.js"><!----></script></head>
<div style="float:right;padding: 6px 6px 0 0;"><a id="oldFrames" target="_blank" href="index_frames.html" title="Open with frames" class="openFrame" style="background-repeat: no-repeat;"></a> <a HREF="javascript:window.print()" title="Print this page" class="printTopic"></a> <script>
          document.write('<a href="mailto:SIMS_Admin@gehealthcare.com?subject= 25kVA PDU Module&amp;body='+window.location.href+'" title="Email" class="mail" target="_blank"></a>');
        </script></div><body onload="highlightSearchTerm()" id="id_13106219">
<header role="banner"><table class="nav"><tbody><tr><td colspan="2"><div id="printlink"><a href="javascript:window.print();" title="Print this page"></a></div><div id="permalink"><a href="#" title="Link to this page"></a></div></td></tr><tr><td style="width:75%;"><span class="topic_breadcrumb_links"></span></td><td><span id="topic_navigation_links" class="navheader"></span></td></tr></tbody></table></header><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
<h1 class="title topictitle1" id="emailsubject"> 25kVA PDU Module</h1></header>
<div class="body conbody"></div>
<article class="topic concept nested1" aria-labelledby="ariaid-title2" id="id_SL2883097-1140314"><h2 class="title topictitle2" id="ariaid-title2">1  IMPORTANT SAFETY INSTRUCTIONS</h2>
<div class="body conbody"><p id="id_SL2883097-1140314__id_14808279" class="p">SAVE THESE INSTRUCTIONS – This manual contains important instruction
for 1.5T 25kVA Power Distribution Unit (PDU) that must be followed
during installation, operation, and maintenance.</p>
<table class="haztable"><tr><td class="hazLabel"><div id="id_SL2883097-1140314__id_14808280" class="note hazardstatement"><div class="hazard"><img width="60px;" class="image hazardsymbol" src="oxygen-webhelp/resources/img/generalhaz.png" alt="Notice Image" /></div></div></td><td class="hazNote"><div class="note hazardstatement danger"><ul class="hazul"><li><div class="dangerlabel"><img src="oxygen-webhelp/resources/img/hazard_triangle_inline_2.png" /><span class="dangertitle">danger</span></div></li></ul><ul class="ul messagepanel"><li style="list-style:none;" id="id_SL2883097-1140314__id_14808281" class="li typeofhazard">Electrical shock hazard.</li>
<li style="list-style:none;" id="id_SL2883097-1140314__id_14808282" class="li consequence"> Opening enclosure exposes hazardous voltages. </li>
<li style="list-style:none;" id="id_SL2883097-1140314__id_14808283" class="li howtoavoid">Refer service to qualified personnel.</li>
</ul>
</div></td></tr></table>
<table class="haztable"><tr><td class="hazLabel"><div id="id_SL2883097-1140314__id_14808284" class="note hazardstatement"><div class="hazard"><img width="60px;" class="image hazardsymbol" src="oxygen-webhelp/resources/img/generalmand.png" alt="Notice Image" /></div></div></td><td class="hazNote"><ul class="hazul"><li><div class="noticelabel"><span class="noticetitle">notice</span></div></li></ul><div class="note hazardstatement notice"><ul class="ul messagepanel"><li style="list-style:none;" id="id_SL2883097-1140314__id_14808285" class="li typeofhazard">
          </li>
<li style="list-style:none;" id="id_SL2883097-1140314__id_14808286" class="li consequence">
          </li>
<li style="list-style:none;" id="id_SL2883097-1140314__id_14808287" class="li howtoavoid">As standards, specifications, and designs change from time to time, please ask for confirmation of the information given in this publication.</li>
</ul>
</div></td></tr></table>
</div>
</article>
<article class="topic concept nested1" aria-labelledby="ariaid-title3" id="id_SL2883098-1140314"><h2 class="title topictitle2" id="ariaid-title3">2  INTRODUCTION</h2>
<div class="body conbody"></div>
<article class="topic concept nested2" aria-labelledby="ariaid-title4" id="id_SL2883099-1140314"><h3 class="title topictitle3" id="ariaid-title4">2.1 General Description</h3>
<div class="body conbody"><p id="id_SL2883099-1140314__id_14808290" class="p">The Power Distribution Unit (PDU) distributes power to various
components of a General Electric Medical Systems MRI system. Three
phase input voltage is selectable among six levels: 200/208/380/400/415/480
VAC. Rated frequency is 50/60 Hz. Power rating is 25 KVA continuous,
30 KVA instantaneous. The PDU mounts in a System Cabinet Rack.</p>
<figure class="fig fignone" id="id_SL2883099-1140314__SL2883100-1140314"><p style="font-weight:bold" class="figcap">Figure 1. Power Distribution Unit</p><img class="image inline" id="id_SL2883099-1140314__id_14808291" src="4312874.jpg" /></figure>
</div>
</article>
<article class="topic concept nested2" aria-labelledby="ariaid-title5" id="id_SL2883101-1140314"><h3 class="title topictitle3" id="ariaid-title5">2.2 Scope</h3>
<div class="body conbody"><p id="id_SL2883101-1140314__id_14808292" class="p">This manual describes procedures for installation, basic operation
of the Power Distribution Unit, simple diagnosis/isolation, and schematics
of the PDU. Replacement of FRU parts are described in 'Replacement'
tab CD-ROM manual.</p>
</div>
<article class="topic concept nested3" aria-labelledby="ariaid-title6" id="id_SL2883102-1140314"><h4 class="title topictitle4" id="ariaid-title6">2.2.1 SPECIFICATIONS</h4>
<div class="body conbody"><p id="id_SL2883102-1140314__id_14808293" class="p">Specifications subject to revision without notice</p>
</div>
</article>
<article class="topic concept nested3" aria-labelledby="ariaid-title7" id="id_SL2883103-1140314"><h4 class="title topictitle4" id="ariaid-title7">2.2.2 Electrical Specifications</h4>
<div class="body conbody"><p id="id_SL2883103-1140314__id_14808294" class="p">
            <span class="uicontrol">Power Rating:</span>25 KVA Continuous; 30 KVA
Instantaneous</p>
<p id="id_SL2883103-1140314__id_14808295" class="p">
            <span class="uicontrol">Input Voltage:</span>200/208/380/400/415/480
VAC Delta, User Selectable</p>
<div class="note note" id="id_SL2883103-1140314__id_14808296"><span class="notetitle">note:</span> 
            <p id="id_SL2883103-1140314__id_14808297" class="p">Factory wired for 480VAC Delta</p>

          </div>
<p id="id_SL2883103-1140314__id_14808298" class="p">
            <span class="uicontrol">Output Voltage:</span>208/120 VAC WYE</p>
<p id="id_SL2883103-1140314__id_14808299" class="p">
            <span class="uicontrol">Overload Protection:</span>Main Input Circuit
Breaker with adjustable trip settings; Output distribution circuit
breakers</p>
<p id="id_SL2883103-1140314__id_14808300" class="p">
            <span class="uicontrol">Night Mode:</span>Save Power when System is
standby mode</p>
</div>
</article>
</article>
</article>
<article class="topic concept nested1" aria-labelledby="ariaid-title8" id="id_SL2883104-1140314"><h2 class="title topictitle2" id="ariaid-title8">3  Installation and Operation</h2>
<div class="body conbody"></div>
<article class="topic concept nested2" aria-labelledby="ariaid-title9" id="id_SL2883105-1140314"><h3 class="title topictitle3" id="ariaid-title9">3.1 Installation</h3>
<div class="body conbody"></div>
<article class="topic concept nested3" aria-labelledby="ariaid-title10" id="id_SL2939316-1140314"><h4 class="title topictitle4" id="ariaid-title10">3.1.1 Input Voltage Selection</h4>
<div class="body conbody"><p id="id_SL2939316-1140314__id_14808301" class="p">Before connecting the input power cables, determine the nominal
value of the input voltage. The PDU allows for nominal input voltages
of 200, 208, 380, 400, 415, or 480 VAC (three phase). Input voltage
selection is accomplished as follows:</p>
<ol class="ol" id="id_SL2939316-1140314__id_14808302"><li id="id_SL2939316-1140314__SL2883107-1140314" class="li">
              <p id="id_SL2939316-1140314__id_14808303" class="p">On the Main Disconnect Panel (MDP),
turn off the PDU circuit breaker, lock and tag appropriately.</p>

            </li>
<li id="id_SL2939316-1140314__SL2883108-1140314" class="li">
              <p id="id_SL2939316-1140314__id_14808304" class="p">Using a voltmeter or other voltage
indicating device at the Primary Test Jack, check to be sure that
no voltage is being applied to the input of the PDU. </p>

            </li>
<li id="id_SL2939316-1140314__SL2883109-1140314" class="li">
              <p id="id_SL2939316-1140314__id_14808305" class="p"> Remove the front cover of System Cabinet
and the lower cover of PDU.</p>

              <p id="id_SL2939316-1140314__id_14808306" class="p">
                <a class="xref" href="#id_SL2939316-1140314__SL549828-1140314"><span>Figure 2</span></a> shows the Input Voltage Selection terminal block. <a class="xref" href="#id_SL2939316-1140314__SL2939304-1140314"><span>Figure 3</span></a> shows how to
remove/install terminal cable. For each of the three phases, be sure
the wire is connected to the proper terminal for the actual input
voltage at the site and that the terminal screw is tight to make a
good connection.</p>

            </li>
<li id="id_SL2939316-1140314__SL2883110-1140314" class="li">
              <p id="id_SL2939316-1140314__id_14808307" class="p">Remove the cover panel from the front
panel of the PDU marked “MAIN INPUT CIRCUIT BREAKER CURRENT
ADJUST”. See <a class="xref" href="#id_SL2939316-1140314__SL582358-1140314"><span>Figure 4</span></a>.</p>

            </li>
<li id="id_SL2939316-1140314__SL2883111-1140314" class="li">
              <p id="id_SL2939316-1140314__id_14808308" class="p">The overload and short circuit trip
settings for the Main Input Circuit Breaker must be set to the correct
values corresponding to the input voltage.</p>

              <ol type="a" class="ol" id="id_SL2939316-1140314__id_14808309"><li id="id_SL2939316-1140314__SL2883112-1140314" class="li">
                  <p id="id_SL2939316-1140314__id_14808310" class="p">Remove the small cover plate under
the Main Input Circuit Breaker which is held in place by four screws
and lift open the transparent plastic cover on the lower portion of
the circuit breaker to give access to the dip switches controlling
the circuit breaker operation.</p>

                </li>
<li id="id_SL2939316-1140314__SL2883113-1140314" class="li">
                  <p id="id_SL2939316-1140314__id_14808311" class="p">
                    <a class="xref" href="#id_SL2939316-1140314__SL2883115-1140314"><span>Figure 5</span></a> shows the position
of the dip switches for each input voltage selection. Set the dip
SW to the correct value corresponding to the input voltage.</p>

                </li>
</ol>

            </li>
</ol>
<figure class="fig fignone" id="id_SL2939316-1140314__SL549828-1140314"><p style="font-weight:bold" class="figcap">Figure 2. INPUT VOLTAGE SELECT TERMINAL BLOCK</p><img class="image inline" id="id_SL2939316-1140314__id_14808312" src="2817681.jpg" /></figure>
<figure class="fig fignone" id="id_SL2939316-1140314__SL2939304-1140314"><p style="font-weight:bold" class="figcap">Figure 3. How to remove/install terminal cable </p><img class="image inline" id="id_SL2939316-1140314__id_14808313" src="2817680.jpg" /></figure>
<table class="haztable"><tr><td class="hazLabel"><div id="id_SL2939316-1140314__id_14808314" class="note hazardstatement"><div class="hazard"><img width="60px;" class="image hazardsymbol" src="oxygen-webhelp/resources/img/generalmand.png" alt="Notice Image" /></div></div></td><td class="hazNote"><ul class="hazul"><li><div class="noticelabel"><span class="noticetitle">notice</span></div></li></ul><div class="note hazardstatement notice"><ul class="ul messagepanel"><li style="list-style:none;" id="id_SL2939316-1140314__id_14808315" class="li typeofhazard">
              </li>
<li style="list-style:none;" id="id_SL2939316-1140314__id_14808316" class="li consequence">
              </li>
<li style="list-style:none;" id="id_SL2939316-1140314__id_14808317" class="li howtoavoid">For input cables, use wire sizes in accordance with National Electric Code Table 310-16. <a class="xref" href="#id_SL2939316-1140314__SL582364-1140314"><span>Table 1</span></a> gives maximum full-load input currents in amperes (which would occur at 10% undervoltage) for each of the input voltages, as a guide to selecting proper wire sizes.</li>
</ul>
</div></td></tr></table>
<aside>
<div class="tablenoborder"><span class="orgID" id="SL582364-1140314"></span><table id="id_SL2939316-1140314__SL582364-1140314" cellpadding="4" cellspacing="0" style="margin-top:12pt;" frame="border" border="1" rules="all" class="table"><caption><span class="tablecap">Table 1.  maximum full-load input currents</span></caption><colgroup><col style="width:44.72361809045226%" /><col style="width:19.09547738693467%" /><col style="width:14.824120603015075%" /><col style="width:21.35678391959799%" /></colgroup><tbody class="tbody"><tr><td class="entry cellrowborder" id="id_SL2939316-1140314__id_14808320" style="vertical-align:top;">Input Voltage</td>
<td class="entry cellrowborder" id="id_SL2939316-1140314__id_14808321" style="vertical-align:top;">200V</td>
<td class="entry cellrowborder" id="id_SL2939316-1140314__id_14808322" style="vertical-align:top;">208 V</td>
<td class="entry cellrowborder" id="id_SL2939316-1140314__id_14808323" style="vertical-align:top;">380 to 480 V</td>
</tr>
<tr><td class="entry cellrowborder" id="id_SL2939316-1140314__id_14808324" style="vertical-align:top;">Maximum input current</td>
<td class="entry cellrowborder" id="id_SL2939316-1140314__id_14808325" style="vertical-align:top;">80A</td>
<td class="entry cellrowborder" id="id_SL2939316-1140314__id_14808326" style="vertical-align:top;">76A</td>
<td class="entry cellrowborder" id="id_SL2939316-1140314__id_14808327" style="vertical-align:top;">40A</td>
</tr>
</tbody>
</table>
</div>
</aside><figure class="fig fignone" id="id_SL2939316-1140314__SL582358-1140314"><p style="font-weight:bold" class="figcap">Figure 4.  Cover for Overload and short circuit trip dip SW </p><img class="image inline" id="id_SL2939316-1140314__id_14808328" src="2817679.jpg" /></figure>
<figure class="fig fignone" id="id_SL2939316-1140314__SL2883115-1140314"><p style="font-weight:bold" class="figcap">Figure 5. CIRCUIT BREAKER DIP SWITCH SETTINGS</p><img class="image inline" id="id_SL2939316-1140314__id_14808329" src="2817678.jpg" /></figure>
</div>
</article>
</article>
<article class="topic concept nested2" aria-labelledby="ariaid-title11" id="id_SL2883116-1140314"><h3 class="title topictitle3" id="ariaid-title11">3.2 Operation</h3>
<div class="body conbody"></div>
<article class="topic concept nested3" aria-labelledby="ariaid-title12" id="id_SL2883117-1140314"><h4 class="title topictitle4" id="ariaid-title12">3.2.1 Main Input Circuit Breaker</h4>
<div class="body conbody"><p id="id_SL2883117-1140314__id_14808331" class="p">The Main Input Circuit Breaker operating handle has three positions:</p>
<ul class="ul" id="id_SL2883117-1140314__id_14808332"><li id="id_SL2883117-1140314__SL2883118-1140314" class="li">
              <p id="id_SL2883117-1140314__id_14808333" class="p">OFF (Horizontal)</p>

            </li>
<li id="id_SL2883117-1140314__SL2883119-1140314" class="li">
              <p id="id_SL2883117-1140314__id_14808334" class="p">ON (vertical)</p>

            </li>
<li id="id_SL2883117-1140314__SL2883120-1140314" class="li">
              <p id="id_SL2883117-1140314__id_14808335" class="p">TRIPPED (slightly to the left of vertical).
If the Main Input Circuit Breaker has been tripped, it is necessary
to move the handle to the OFF position to reset it before turning
it ON.</p>

            </li>
</ul>
<p id="id_SL2883117-1140314__id_14808336" class="p">The Main Input Circuit Breaker may be locked in the OFF position.
By pressing on the small triangle on the operating handle, the lockout
tab is made accessible to a padlock.</p>
</div>
</article>
<article class="topic concept nested3" aria-labelledby="ariaid-title13" id="id_SL2883121-1140314"><h4 class="title topictitle4" id="ariaid-title13">3.2.2 Power Off</h4>
<div class="body conbody"><p id="id_SL2883121-1140314__id_14808337" class="p">The Power OFF button at the top of the front panel, when pressed,
will immediately trip the Main Input Circuit Breaker, interrupting
all power to the load.</p>
</div>
</article>
<article class="topic concept nested3" aria-labelledby="ariaid-title14" id="id_SL2883122-1140314"><h4 class="title topictitle4" id="ariaid-title14">3.2.3 Lockout / Tagout procedure</h4>
<div class="body conbody"><p id="id_SL2883122-1140314__id_14808338" class="p">Refer to <a class="xref" href="t_Lockout--Tagout-for-MDP-Main-Disconnect-Panel-or-FacilityPDU_14923449.html">Lockout / Tagout for PDU in System Cabinet </a></p>
</div>
</article>
</article>
<article class="topic concept nested2" aria-labelledby="ariaid-title15" id="id_SL2883123-1140314"><h3 class="title topictitle3" id="ariaid-title15">3.3 EMO Reset</h3>
<div class="body conbody"><p id="id_SL2883123-1140314__id_14808339" class="p">The EMO Reset button immediately to the right of the Power Off
push button will enable the Emergency Stop circuit.</p>
</div>
</article>
<article class="topic concept nested2" aria-labelledby="ariaid-title16" id="id_SL2883124-1140314"><h3 class="title topictitle3" id="ariaid-title16">3.4 Input / Output Voltage Test Points</h3>
<div class="body conbody"><p id="id_SL2883124-1140314__id_14808340" class="p">The voltages at these points are measured by a factor of 1:1
from the actual voltage at the terminal blocks.</p>
<figure class="fig fignone" id="id_SL2883124-1140314__SL2883125-1140314"><p style="font-weight:bold" class="figcap">Figure 6. FRONT PANEL COMPONENT LOCATIONS</p><img class="image inline" id="id_SL2883124-1140314__id_14808341" src="4312875.jpg" /></figure>
</div>
</article>
</article>
<article class="topic concept nested1" aria-labelledby="ariaid-title17" id="id_SL2883126-1140314"><h2 class="title topictitle2" id="ariaid-title17">4  Troubleshooting</h2>
<div class="body conbody"><p id="id_SL2883126-1140314__id_14808342" class="p">Check System Error Log or Cabinet Monitor Error Log.</p>
<aside>
<div class="tablenoborder"><span class="orgID" id="SL2883127-1140314"></span><table id="id_SL2883126-1140314__SL2883127-1140314" cellpadding="4" cellspacing="0" style="margin-top:12pt;" frame="border" border="1" rules="all" class="table"><caption><span class="tablecap">Table 2. PDU FAULT SYMPTOMS AND POSSIBLE CAUSES</span></caption><colgroup><col style="width:53.5%" /><col style="width:46.5%" /></colgroup><tbody class="tbody"><tr><td class="entry cellrowborder" id="id_SL2883126-1140314__id_14808343" style="vertical-align:top;">Symptom</td>
<td class="entry cellrowborder" id="id_SL2883126-1140314__id_14808344" style="vertical-align:top;">Possible Cause</td>
</tr>
<tr><td class="entry cellrowborder" id="id_SL2883126-1140314__id_14808345" style="vertical-align:top;">E-Off not working or E-Stop contactor won't pick up.</td>
<td class="entry cellrowborder" id="id_SL2883126-1140314__id_14808346" style="vertical-align:top;">
                <ul class="ul" id="id_SL2883126-1140314__id_14808347"><li id="id_SL2883126-1140314__SL2883128-1140314" class="li">
                    <p id="id_SL2883126-1140314__id_14808348" class="p">Cabinet Monitor Working properly?</p>

                  </li>
<li id="id_SL2883126-1140314__SL2883129-1140314" class="li">
                    <p id="id_SL2883126-1140314__id_14808349" class="p">A Connector may be loose in the Emergency
loop (Emergency loop diagram please refer to page23 in Media File3
of sys Diagrams-&gt;  System Block Diagram) </p>

                  </li>
<li id="id_SL2883126-1140314__SL2883130-1140314" class="li">
                    <p id="id_SL2883126-1140314__id_14808350" class="p">PDU control board may have some issue</p>

                  </li>
</ul>

              </td>
</tr>
</tbody>
</table>
</div>
</aside></div>
</article>
<article class="topic concept nested1" aria-labelledby="ariaid-title18" id="id_SL2883131-1140314"><h2 class="title topictitle2" id="ariaid-title18">5  Schematics</h2>
<div class="body conbody"><figure class="fig fignone" id="id_SL2883131-1140314__SL2883132-1140314"><p style="font-weight:bold" class="figcap">Figure 7. PDU Schematics</p><a class="xref" href="2903298.pdf" target="_blank">2903298.pdf</a></figure>
<figure class="fig fignone" id="id_SL2883131-1140314__SL4515381-1140314"><p style="font-weight:bold" class="figcap">Figure 8. PDU control Board schematic</p><a class="xref" href="4411247.pdf" target="_blank">4411247.pdf</a></figure>
</div>
</article>
</article></main><footer role="contentinfo"><div class="navfooter"><div class="ftrcustom"><p><span class="ph">
						Basic Service Documentation. Copyright General Electric Company. 
						
						
					</span></p><p align="center"><span> 5543247-2EN</span> | <span>Revision  7</span> | <span>en-US</span> | <span><a href="legal.html">Legal Notice</a> | <a target="_blank" href="http://www.ge.com">ge.com</a></span></p><img src="oxygen-webhelp/resources/img/GEmeatball.png" alt="GE Logo" width="50pt" height="50pt" /></div></div></footer></body>
</html>