
<!DOCTYPE html
  PUBLIC "" "about:legacy-compat">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en" stringName="id_24100399">
<head><meta http-equiv="Content-Type" content="text/html; charset=UTF-8" />        
      <meta name="copyright" content="(C) Copyright 2020" /><meta name="DC.rights.owner" content="(C) Copyright 2020" /><meta name="DC.Type" content="task" /><meta name="DC.Title" content="Gradient Chiller PM Procedures" /><meta name="DC.Coverage" content="" /><meta name="prodname" content="" /><meta name="version" content="0" /><meta name="brand" content="" /><meta name="component" content="" /><meta name="featnum" content="none" /><meta name="featnum" content="" /><meta name="prognum" content="" /><meta name="platform" content="" /><meta name="DC.Format" content="XHTML" /><meta name="DC.Identifier" content="id_24100399" /><link rel="stylesheet" type="text/css" href="oxygen-webhelp/resources/css/commonltr.css"><!----></link><title>Gradient Chiller PM Procedures</title><meta name="description" content=" " /><meta name="keywords" content=" " /><meta name="author" content=" " /><meta name="header_prop" content="Basic Service Documentation. Copyright General Electric Company." /><meta name="header_marketing" content="" /><meta name="header_field" content="" /><meta name="header_platform" content="" /><meta name="header_topic" content="id_24100399" /><!--  Generated with Oxygen version 18.1, build number 2016102619.  --><link rel="stylesheet" type="text/css" href="oxygen-webhelp/resources/css/webhelp_topic.css"><!----></link><script type="text/javascript"><!--

            var prefix = "index.html";

            --></script><script type="text/javascript" src="oxygen-webhelp/resources/js/jquery-1.11.3.min.js"><!----></script><script type="text/javascript" src="oxygen-webhelp/resources/js/jquery.cookie.js"><!----></script><script type="text/javascript" src="oxygen-webhelp/resources/js/jquery-ui.custom.min.js"><!----></script><script type="text/javascript" src="oxygen-webhelp/resources/js/jquery.highlight-3.js"><!----></script><script type="text/javascript" charset="utf-8" src="oxygen-webhelp/resources/js/webhelp_topic.js"><!----></script><script type="text/javascript" src="oxygen-webhelp/twisty/twisty.js"><!----></script></head>
<div style="float:right;padding: 6px 6px 0 0;"><a id="oldFrames" target="_blank" href="index_frames.html" title="Open with frames" class="openFrame" style="background-repeat: no-repeat;"></a> <a HREF="javascript:window.print()" title="Print this page" class="printTopic"></a> <script>
          document.write('<a href="mailto:SIMS_Admin@gehealthcare.com?subject=Gradient Chiller PM Procedures&amp;body='+window.location.href+'" title="Email" class="mail" target="_blank"></a>');
        </script></div><body onload="highlightSearchTerm()" id="id_24100399">
<header role="banner"><table class="nav"><tbody><tr><td colspan="2"><div id="printlink"><a href="javascript:window.print();" title="Print this page"></a></div><div id="permalink"><a href="#" title="Link to this page"></a></div></td></tr><tr><td style="width:75%;"><span class="topic_breadcrumb_links"></span></td><td><span id="topic_navigation_links" class="navheader"></span></td></tr></tbody></table></header><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
<h1 class="title topictitle1" id="emailsubject">Gradient Chiller PM Procedures</h1></header>
<div class="body taskbody" id="id_24260454"><div class="section prereq p"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
      <aside>
<div class="tablenoborder"><span class="orgID" id="id_24260455"></span><table id="id_24100399__id_24260455" cellpadding="4" cellspacing="0" style="margin-top:12pt;" frame="border" border="1" rules="all" class="table"><caption><span class="tablecap">Table 1. Personnel requirements</span></caption><colgroup><col style="width:25%" /><col style="width:25%" /><col style="width:25%" /><col style="width:25%" /></colgroup><thead class="thead" style="text-align:left;"><tr><th class="entry cellrowborder" id="id_24100399__id_24260456" style="vertical-align:top;">Required persons</th>
<th class="entry cellrowborder" id="id_24100399__id_24260457" style="vertical-align:top;">Preliminary requirements</th>
<th class="entry cellrowborder" id="id_24100399__id_24260458" style="vertical-align:top;">Procedure</th>
<th class="entry cellrowborder" id="id_24100399__id_24260459" style="vertical-align:top;">Finalization</th>
</tr>
</thead>
<tbody class="tbody"><tr><td class="entry cellrowborder" id="id_24100399__id_24260460" style="vertical-align:top;" headers="id_24100399__id_24260456 ">1</td>
<td class="entry cellrowborder" id="id_24100399__id_24260461" style="vertical-align:top;" headers="id_24100399__id_24260457 ">Not Applicable</td>
<td class="entry cellrowborder" id="id_24100399__id_24260462" style="vertical-align:top;" headers="id_24100399__id_24260458 ">Not Applicable</td>
<td class="entry cellrowborder" id="id_24100399__id_24260463" style="vertical-align:top;" headers="id_24100399__id_24260459 ">Not Applicable</td>
</tr>
</tbody>
</table>
</div>
</aside>
      <aside>
<div class="tablenoborder"><span class="orgID" id="id_24260464"></span><table id="id_24100399__id_24260464" cellpadding="4" cellspacing="0" style="margin-top:12pt;" frame="border" border="1" rules="all" class="table"><caption><span class="tablecap">Table 2. Tools and test equipment</span></caption><colgroup><col style="width:20%" /><col style="width:20%" /><col style="width:20%" /><col style="width:20%" /><col style="width:20%" /></colgroup><thead class="thead" style="text-align:left;"><tr><th class="entry cellrowborder" id="id_24100399__id_24260465" style="vertical-align:top;">Item</th>
<th class="entry cellrowborder" id="id_24100399__id_24260466" style="vertical-align:top;">Quantity</th>
<th class="entry cellrowborder" id="id_24100399__id_24260467" style="vertical-align:top;">Effectivity</th>
<th class="entry cellrowborder" id="id_24100399__id_24260468" style="vertical-align:top;">Part number</th>
<th class="entry cellrowborder" id="id_24100399__id_24260469" style="vertical-align:top;">Manufacturer</th>
</tr>
</thead>
<tbody class="tbody"><tr><td class="entry cellrowborder" id="id_24100399__id_24260470" style="vertical-align:top;" headers="id_24100399__id_24260465 ">Standard Tool Set</td>
<td class="entry cellrowborder" id="id_24100399__id_24260471" style="vertical-align:top;" headers="id_24100399__id_24260466 ">1</td>
<td class="entry cellrowborder" id="id_24100399__id_24260472" style="vertical-align:top;" headers="id_24100399__id_24260467 ">-</td>
<td class="entry cellrowborder" id="id_24100399__id_24260473" style="vertical-align:top;" headers="id_24100399__id_24260468 ">-</td>
<td class="entry cellrowborder" id="id_24100399__id_24260474" style="vertical-align:top;" headers="id_24100399__id_24260469 ">-</td>
</tr>
<tr><td class="entry cellrowborder" id="id_24100399__id_24260475" style="vertical-align:top;" headers="id_24100399__id_24260465 ">Voltage Meter</td>
<td class="entry cellrowborder" id="id_24100399__id_24260476" style="vertical-align:top;" headers="id_24100399__id_24260466 ">1</td>
<td class="entry cellrowborder" id="id_24100399__id_24260477" style="vertical-align:top;" headers="id_24100399__id_24260467 ">-</td>
<td class="entry cellrowborder" id="id_24100399__id_24260478" style="vertical-align:top;" headers="id_24100399__id_24260468 ">-</td>
<td class="entry cellrowborder" id="id_24100399__id_24260479" style="vertical-align:top;" headers="id_24100399__id_24260469 ">-</td>
</tr>
</tbody>
</table>
</div>
</aside>
    </div>
<section class="section context" id="id_24100399__id_24260480">
      <p id="id_24100399__id_24260481" class="p">
        <strong class="ph b">Overview</strong>
      </p>

      <p id="id_24100399__id_24260482" class="p">This document contains the following procedure: <a class="xref" href="#id_SL226783-374591">Check Fluid Level And Valve Of Heat Exchanger For Gradient Coil Cooling</a>, Check Fluid
Level And Valve Of Heat Exchanger For Gradient Coil Cooling</p>

      <aside>
<div class="tablenoborder"><span class="orgID" id="id_24260483"></span><table id="id_24100399__id_24260483" cellpadding="4" cellspacing="0" style="margin-top:12pt;" frame="border" border="1" rules="all" class="table"><colgroup><col style="width:50.5%" /><col style="width:49.5%" /></colgroup><tbody class="tbody"><tr><td class="entry cellrowborder" id="id_24100399__id_24260484" style="vertical-align:top;">Last Update</td>
<td class="entry cellrowborder" id="id_24100399__id_24260485" style="vertical-align:top;">04/28/2008</td>
</tr>
</tbody>
</table>
</div>
</aside>
    </section>
</div>
<article class="topic task nested1" aria-labelledby="ariaid-title2" id="id_SL226783-374591"><h2 class="title topictitle2" id="ariaid-title2">1 Check Fluid Level And Valve Of Heat Exchanger For Gradient
Coil Cooling</h2>
<div class="body taskbody" id="id_24260486"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="ol steps" id="id_SL226783-374591__id_24260487"><li id="id_SL226783-374591__SL2016838-374591" class="li step"><span class="ph cmd">Lytron Heat Exchanger</span><div class="itemgroup info" id="id_SL226783-374591__id_24260488">
            <p id="id_SL226783-374591__id_24260489" class="p">Check fluid levels (2138791) and valve of the heat exchanger. </p>

          </div></li>
<li id="id_SL226783-374591__SL2016839-374591" class="li step"><span class="ph cmd">Noise Level</span><div class="itemgroup info" id="id_SL226783-374591__id_24260490">
            <p id="id_SL226783-374591__id_24260491" class="p">Any abnormal sound or substantial increase in noise level since
the last inspection may indicate an impending pump; fan or coolant
blockage problem, which should be further, investigated.</p>

          </div></li>
<li id="id_SL226783-374591__SL2016840-374591" class="li step"><span class="ph cmd">Leakage</span><div class="itemgroup info" id="id_SL226783-374591__id_24260492">
            <p id="id_SL226783-374591__id_24260493" class="p">The scheduled visual check does not require removal of the top
cover. However, observation of coolant on the floor surface, coming
out from under the system, calls for a further check for possible
leaks.</p>

          </div></li>
<li id="id_SL226783-374591__SL2016841-374591" class="li step"><span class="ph cmd">Coolant Level</span><div class="itemgroup info" id="id_SL226783-374591__id_24260494">
            <p id="id_SL226783-374591__id_24260495" class="p">Any significant drop in the coolant level since the previous
weekly check should be investigated further. If there is no visual
system leak, then the loss may be due to leakage elsewhere in the
equipment.</p>

          </div></li>
<li id="id_SL226783-374591__SL2016842-374591" class="li step"><span class="ph cmd">Pump Motor Lubrication</span><div class="itemgroup info" id="id_SL226783-374591__id_24260496">
            <p id="id_SL226783-374591__id_24260497" class="p">After 1 year of heavy-duty service add oil annually. Use electric
motor or SAE 10 oil.</p>

          </div></li>
<li id="id_SL226783-374591__SL2016843-374591" class="li step"><span class="ph cmd">Reservoir</span><div class="itemgroup info" id="id_SL226783-374591__id_24260498">
            <p id="id_SL226783-374591__id_24260499" class="p">Periodically inspect the fluid inside the reservoir. If cleaning
is necessary, flush the reservoir with a cleaning fluid compatible
with the circulating system and the cooling fluid. The cooling fluid
should be replaced periodically. Build up of minerals and other contaminants
occur in clean water. It is important to flush, drain and refill every
3 months.</p>

          </div></li>
</ol>
<section class="section postreq" id="id_SL226783-374591__id_24260503"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Finalization</h3></div>
        <p id="id_SL226783-374591__id_24260504" class="p">No finalization steps.</p>

      </section>
</div>
</article>
</article></main><footer role="contentinfo"><div class="navfooter"><div class="ftrcustom"><p><span class="ph">
						Basic Service Documentation. Copyright General Electric Company. 
						
						
					</span></p><p align="center"><span> 5543247-2EN</span> | <span>Revision  7</span> | <span>en-US</span> | <span><a href="legal.html">Legal Notice</a> | <a target="_blank" href="http://www.ge.com">ge.com</a></span></p><img src="oxygen-webhelp/resources/img/GEmeatball.png" alt="GE Logo" width="50pt" height="50pt" /></div></div></footer></body>
</html>