<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="task"/><meta name="description" content="Apply LOTO to the Main Disconnect Panel (MDP) or facility Power Distribution Unit (PDU)."/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="r_ts_BrainWave-On-Console-Installation-and-Troubleshooting_16398931.html"/><meta name="DC.relation" scheme="URI" content="t_LOTO-for-ISC-Integrated-System-Cabinet_14845718_22.html"/><meta name="DC.relation" scheme="URI" content="t_BrainWaveInstallation.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content=""/><meta name="featnum" content="none"/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="platform" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="19 892024"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_13106065"/>        
      <title>Applying LOTO - Main Disconnect Panel (MDP)</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_13106065-d46e241454"/><meta name="wh-source-relpath" content="t_LOTO-for-MDPMain-Disconnect-Panel-or-Facility-PDU_14250795.dita"/><meta name="wh-out-relpath" content="t_LOTO-for-MDPMain-Disconnect-Panel-or-Facility-PDU_14250795_4.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_13106065" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt=" SIGNA™ Voyager / SIGNA™ Voyager AIR 1.5TGeneral Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle"> SIGNA™ <span class="ph">Voyager / SIGNA™ Voyager AIR 1.5T</span></span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e238-mi" data-tocid="id_2033906-d46e238" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e2043-mi" data-tocid="id_2033907-d46e2043" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033909-d46e2255-mi" data-tocid="id_2033909-d46e2255" data-state="not-ready" class=" topicref " data-id="id_2033909"><span class="title"><a href="c_Installation_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e3217-mi" data-tocid="id_2033902-d46e3217" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e11746-mi" data-tocid="id_2033910-d46e11746" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e23457-mi" data-tocid="id_2033911-d46e23457" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e52980-mi" data-tocid="id_2033912-d46e52980" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e53622-mi" data-tocid="id_2033914-d46e53622" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e55981-mi" data-tocid="id_2033915-d46e55981" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e65349-mi" data-tocid="id_2033916-d46e65349" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e67245-mi" data-tocid="id_2033917-d46e67245" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e223575-mi" data-tocid="id_2033903-d46e223575" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e224318-mi" data-tocid="id_2033904-d46e224318" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e239643-mi" data-tocid="id_2033918-d46e239643" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li><li><span class="topicref" data-id="id_12374205"><span class="title"><a href="r_ts_BrainWave-On-Console-Installation-and-Troubleshooting_16398931.html">Installing BrainWave On Console </a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">This document describes the installation of GE HealthCare MR catalog number M7006AK–BrainWaveHW On Console option.</p></span></span></span></li><li class="active"><span class="topicref" data-id="id_13106065"><span class="title"><a href="t_LOTO-for-MDPMain-Disconnect-Panel-or-Facility-PDU_14250795_4.html">Applying LOTO - Main Disconnect Panel (MDP)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Apply LOTO to the Main Disconnect Panel (MDP) or facility Power Distribution Unit (PDU).</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_LOTO-for-ISC-Integrated-System-Cabinet_14845718_22.html" title="Applying LOTO - Integrated System Cabinet (ISC)" aria-label="Previous topic: Applying LOTO - Integrated System Cabinet (ISC)" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_BrainWaveInstallation.html" title="Installing the BrainWave" aria-label="Next topic: Installing the BrainWave" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033918-d46e239643" class="topicref" data-id="id_2033918" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033918-d46e239643-link" class="wh-expand-btn"></span><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html" id="id_2033918-d46e239643-link">Optional Features</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e239751" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e239751-link" class="wh-expand-btn"></span><span class="title"><a href="t_Mobile-Configuration_16386337.html" id="tocId-d46e239751-link">Mobile Site Related Procedures</a></span></span></li><li role="treeitem"><span data-tocid="id_12374486-d46e240507" class="topicref" data-id="id_12374486" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_CADStream-Installation-and-Service_3416138_2.html" id="id_12374486-d46e240507-link">Installing and servicing CADstream</a></span></span></li><li role="treeitem"><span data-tocid="id_2062665-d46e240611" class="topicref" data-id="id_2062665" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_ExternalLaserLandmark.html" id="id_2062665-d46e240611-link">External laser landmark</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Intructions to use the external laser as a landmark source to expedite the patient setup.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_12373731-d46e240718" class="topicref" data-id="id_12373731" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Functool-9-Installation-and-Service-_14626393.html" id="id_12373731-d46e240718-link">Functool 9 Installation and Service </a></span></span></li><li role="treeitem"><span data-tocid="id_13106068-d46e240822" class="topicref" data-id="id_13106068" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Oxygen-Monitor-Subsystem-Manuals_14305118.html" id="id_13106068-d46e240822-link">Oxygen Monitor Subsystem Manuals</a></span></span></li><li role="treeitem"><span data-tocid="id_12373694-d46e240926" class="topicref" data-id="id_12373694" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ReportCARD-4-Install-and-Service_14605563.html" id="id_12373694-d46e240926-link">ReportCARD 4 Install and Service</a></span></span></li><li role="treeitem"><span data-tocid="id_12373708-d46e241030" class="topicref" data-id="id_12373708" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Research-Prototypes-Installation_14608223.html" id="id_12373708-d46e241030-link">Research Prototypes Installation</a></span></span></li><li role="treeitem"><span data-tocid="id_12374103-d46e241134" class="topicref" data-id="id_12374103" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Arterys-PHI-Service-Installation_16022465.html" id="id_12374103-d46e241134-link">Arterys PHI Service Installation</a></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_12374205-d46e241239" class="topicref" data-id="id_12374205" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_12374205-d46e241239-link" class="wh-expand-btn"></span><span class="title"><a href="r_ts_BrainWave-On-Console-Installation-and-Troubleshooting_16398931.html" id="id_12374205-d46e241239-link">Installing BrainWave On Console </a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">This document describes the installation of GE HealthCare MR catalog number M7006AK–BrainWaveHW On Console option.</p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_13106290-d46e241347" class="topicref" data-id="id_13106290" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_LOTO-for-ISC-Integrated-System-Cabinet_14845718_22.html" id="id_13106290-d46e241347-link">Applying LOTO - Integrated System Cabinet (ISC)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Apply LOTO to the Power Distribution Unit (PDU) when servicing this item in the Integrated System Cabinet (ISC). Applying LOTO ensures a safe environment when working on this part.</p></span></span></span></li><li role="treeitem" class="active"><span data-tocid="id_13106065-d46e241454" class="topicref" data-id="id_13106065" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_LOTO-for-MDPMain-Disconnect-Panel-or-Facility-PDU_14250795_4.html" id="id_13106065-d46e241454-link">Applying LOTO - Main Disconnect Panel (MDP)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Apply LOTO to the Main Disconnect Panel (MDP) or facility Power Distribution Unit (PDU).</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2044515-d46e241562" class="topicref" data-id="id_2044515" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_BrainWaveInstallation.html" id="id_2044515-d46e241562-link">Installing the BrainWave</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2016539-d46e241669" class="topicref" data-id="id_2016539" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Removing-LOTO-MDP-PioneerHero_4.html" id="id_2016539-d46e241669-link">Removing LOTO - Main Disconnect Panel (MDP)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Remove LOTO from the Main Disconnect Panel (MDP) or facility Power Distribution Unit (PDU).</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2016646-d46e241776" class="topicref" data-id="id_2016646" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Removing-LOTO-ISC-Pioneer_18.html" id="id_2016646-d46e241776-link">Removing LOTO - Integrated System Cabinet (ISC)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removing locks and tags, and restoring power to the ISC (Integrated System Cabinet) Power Distribution Unit (PDU).</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019788-d46e241884" class="topicref" data-id="id_2019788" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingBrainWaveSoftware.html" id="id_2019788-d46e241884-link">Installing BrainWave software</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019789-d46e241991" class="topicref" data-id="id_2019789" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ConfiguringTheCedrusControllerBox.html" id="id_2019789-d46e241991-link">Configuring the controller or sync box</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019790-d46e242097" class="topicref" data-id="id_2019790" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingThePowerUpProcedureAndHardwareSystem.html" id="id_2019790-d46e242097-link">Checking the power up procedure and hardware system</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019791-d46e242203" class="topicref" data-id="id_2019791" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingTheResponsePads.html" id="id_2019791-d46e242203-link">Checking the response pads</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019792-d46e242309" class="topicref" data-id="id_2019792" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingThePENPanelTrigger.html" id="id_2019792-d46e242309-link">Checking the PEN panel trigger</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019561-d46e242415" class="topicref" data-id="id_2019561" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="r_BrainWaveOnConsoleFRUs.html" id="id_2019561-d46e242415-link">BrainWave On Console FRUs</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2019793-d46e242521" class="topicref" data-id="id_2019793" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_FinalizingBrainWaveOnConsoleInstallation.html" id="id_2019793-d46e242521-link">Finalizing BrainWave On Console installation</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ul></li><li role="treeitem"><span data-tocid="id_2036717-d46e242628" class="topicref" data-id="id_2036717" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_SIGNA_Works_Smart_Subscription_Installation_Service_Guide.html" id="id_2036717-d46e242628-link">SIGNA™ Works Smart Subscription Installation and Service Guide</a></span></span></li><li role="treeitem"><span data-tocid="id_2054278-d46e242734" class="topicref" data-id="id_2054278" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_MRSmartSubscription.html" id="id_2054278-d46e242734-link">MR Smart Subscription</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA3012FE20GYZ</li><li><span class="metalabel">Topic ID: </span>id_13106065<span class="metalabel"> Version: </span>4.20</li><li><span class="metalabel">Date: </span>Feb 19, 2025 3:25:55 AM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">Applying LOTO - Main Disconnect Panel (MDP)</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_13106065__id_14977732"><div class="hide"><p class="- topic/shortdesc shortdesc">Apply LOTO to the Main Disconnect Panel (MDP) or facility Power Distribution Unit (PDU).</p></div>
        <section class="- topic/section task/prereq section prereq"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
      <table class="- topic/table table" id="id_13106065__id_14977733" data-ofbid="id_13106065__id_14977733"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977734" colspan="4">Personnel requirements</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977733__entry__2">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977733__entry__3">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977733__entry__4">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977733__entry__5">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977738" headers="id_13106065__id_14977734 id_13106065__id_14977733__entry__2">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977739" headers="id_13106065__id_14977734 id_13106065__id_14977733__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977740" headers="id_13106065__id_14977734 id_13106065__id_14977733__entry__4">15 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977741" headers="id_13106065__id_14977734 id_13106065__id_14977733__entry__5">5 minutes</td></tr></tbody>
        </table>
      <table class="- topic/table table frame-all" id="id_13106065__id_14977742" data-ofbid="id_13106065__id_14977742"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977742__entry__1" colspan="4">Tools and test equipment</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977743">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977744">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977746">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977747">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977748" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977743"><span class="- topic/ph ph">Thick, Long Neck Flat Bladed Screwdriver</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977749" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977744">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977751" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977746"><span class="- topic/ph ph">-</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977752" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977747">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977753" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977743"><span class="- topic/ph ph">Digital Multimeter (DMM)</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977754" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977744">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977756" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977746"><span class="- topic/ph ph">-</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977757" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977747">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977743"><span class="- topic/ph ph">Brass Master Padlock with Brass Shackle</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977744">2</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977746"><span class="- topic/ph ph">46-194427P320</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977747">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977743"><span class="- topic/ph ph">Red LOTO Personal Lock Wrap</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977744">2</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977746"><span class="- topic/ph ph">2393068</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977747">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977743"><span class="- topic/ph ph">1 Inch Multi-Locking Device (if multiple service personnel are involved)</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977744">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977746"><span class="- topic/ph ph">46-194427P313</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977747">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977743"><span class="- topic/ph ph">Red Warning LOTO Tag</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977744">2</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977746"><span class="- topic/ph ph">46-194427P322</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977747">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977743"><span class="- topic/ph ph">Line Cord Plug Cover</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977744">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977746"><span class="- topic/ph ph">46-194427P231</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977742__entry__1 id_13106065__id_14977747"></td></tr></tbody>
        </table>
      <table class="- topic/table table"><caption></caption><colgroup><col style="width:100%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977732__entry__43">Safety</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106065__id_14977732__entry__43">
                                                                                    <p class="- topic/p p">Before working in any GE HealthCare MR suite or doing any GE HealthCare service procedure, you must:</p>
                                                                                    <ul class="- topic/ul ul" id="id_13106065__d7e42" data-ofbid="id_13106065__d7e42"><li class="- topic/li li">Have read and understood all hazard conditions and safety requirements in the latest revision of the GE HealthCare <cite class="- topic/cite cite"><span class="- topic/ph ph">MR Service Safety Manual</span></cite> (<span class="- topic/ph ph">5452735</span>).</li><li class="- topic/li li">Have successfully completed all relevant GE HealthCare Environmental Health and Safety (EHS) courses (or for non-GE HealthCare employees, equivalent workplace training courses).</li><li class="- topic/li li">Comply with all site-specific training and workplace safety requirements.</li></ul>
                                                                                    <p class="- topic/p p">If you have any safety concerns at any time, do not begin work or immediately stop work and move to a safe location. Immediately contact your supervisor or site safety officer for instructions on how to proceed.</p>
                                                                        </td></tr></tbody>
        </table>
      <table class="- topic/table table"><caption></caption><colgroup><col style="width:100%"/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0">
                                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement warning hazardstatement_warning ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--warning"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> Warning</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Electrocution hazard</div><div class="+ topic/li hazard-d/consequence li consequence">Dangerous and/or fatal voltages are present in the energized cabinet.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Follow LOTO steps to disable and make sure voltage levels are safe.</div></div></td></tr></tbody></table>
                            </td></tr></tbody>
        </table>
    </section><section class="- topic/section task/context section context" id="id_13106065__id_14977794" data-ofbid="id_13106065__id_14977794"><div class="tasklabel"><h2 class="sectiontitle tasklabel">About this task</h2></div>The power to the entire system can be removed by locking out/tagging out (LOTO) the Main Disconnect Panel (MDP) or Facility <span class="- topic/ph ph">PDU</span>. Prior to performing work on the <span class="- topic/ph ph">PDU in ISC</span>, the steps in this LOTO procedure must be completed by a LOTO Authorized GE Field Engineer (FE). Completing all steps in this procedure will ensure a safe environment when working on these parts.<table class="- topic/table table" id="id_13106065__SL2889626-1191264" data-ofbid="id_13106065__SL2889626-1191264"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title"> </span></caption><colgroup><col style="width:21.908120208403496%"/><col style="width:15.18453218169932%"/><col style="width:23.86338873590998%"/><col style="width:21.474276431783515%"/><col style="width:17.56968244220369%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977796"> Name of equipment </th><th class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977797">Number of locks </th><th class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977798"> Titles of employees authorized to perform LOTO </th><th class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977799"> Titles of affected employees </th><th class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977800">How to notify </th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977801" headers="id_13106065__id_14977796">PDU in ISC</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977802" headers="id_13106065__id_14977797">2 per GE FE</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977803" headers="id_13106065__id_14977798">GE Field Engineers</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977804" headers="id_13106065__id_14977799">Hospital Personnel</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977805" headers="id_13106065__id_14977800">Verbal, Posted signs</td></tr></tbody>
        </table><table class="- topic/table table frame-all"><caption></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977794__entry__11">Energy source</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977794__entry__12">Yes</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977794__entry__13">No</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977794__entry__14">Location of energy</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977794__entry__15">Magnitude/type of energy</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977812" headers="id_13106065__id_14977794__entry__11">Electrical</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977813" headers="id_13106065__id_14977794__entry__12">x</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977814" headers="id_13106065__id_14977794__entry__13"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977815" headers="id_13106065__id_14977794__entry__14">Main Disconnect Panel (MDP) circuit breaker or facility <span class="- topic/ph ph">PDU</span> circuit breaker</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977816" headers="id_13106065__id_14977794__entry__15">
                <p class="- topic/p p" id="id_13106065__id_14977817" data-ofbid="id_13106065__id_14977817">380/400/415/480 VAC</p>
                <p class="- topic/p p" id="id_13106065__id_14977818" data-ofbid="id_13106065__id_14977818">Per Output of MDP or Facility <span class="- topic/ph ph">PDU</span></p>
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977819" headers="id_13106065__id_14977794__entry__11">Pneumatic</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977820" headers="id_13106065__id_14977794__entry__12"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977821" headers="id_13106065__id_14977794__entry__13">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977822" headers="id_13106065__id_14977794__entry__14"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977823" headers="id_13106065__id_14977794__entry__15"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977824" headers="id_13106065__id_14977794__entry__11">Hydraulic</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977825" headers="id_13106065__id_14977794__entry__12"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977826" headers="id_13106065__id_14977794__entry__13">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977827" headers="id_13106065__id_14977794__entry__14"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977828" headers="id_13106065__id_14977794__entry__15"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977829" headers="id_13106065__id_14977794__entry__11">Gas/Water/Steam</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977830" headers="id_13106065__id_14977794__entry__12"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977831" headers="id_13106065__id_14977794__entry__13">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977832" headers="id_13106065__id_14977794__entry__14"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977833" headers="id_13106065__id_14977794__entry__15"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977834" headers="id_13106065__id_14977794__entry__11">Chemical</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977835" headers="id_13106065__id_14977794__entry__12"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977836" headers="id_13106065__id_14977794__entry__13">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977837" headers="id_13106065__id_14977794__entry__14"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977838" headers="id_13106065__id_14977794__entry__15"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977839" headers="id_13106065__id_14977794__entry__11">Mechanical Motion</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977840" headers="id_13106065__id_14977794__entry__12"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977841" headers="id_13106065__id_14977794__entry__13">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977842" headers="id_13106065__id_14977794__entry__14"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977843" headers="id_13106065__id_14977794__entry__15"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977844" headers="id_13106065__id_14977794__entry__11">Gravity</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977845" headers="id_13106065__id_14977794__entry__12"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977846" headers="id_13106065__id_14977794__entry__13">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977847" headers="id_13106065__id_14977794__entry__14"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977848" headers="id_13106065__id_14977794__entry__15"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977849" headers="id_13106065__id_14977794__entry__11">Springs</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977850" headers="id_13106065__id_14977794__entry__12"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977851" headers="id_13106065__id_14977794__entry__13">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977852" headers="id_13106065__id_14977794__entry__14"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977853" headers="id_13106065__id_14977794__entry__15"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977854" headers="id_13106065__id_14977794__entry__11">Thermal</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977855" headers="id_13106065__id_14977794__entry__12"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977856" headers="id_13106065__id_14977794__entry__13">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977857" headers="id_13106065__id_14977794__entry__14"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977858" headers="id_13106065__id_14977794__entry__15"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977859" headers="id_13106065__id_14977794__entry__11">Stored Energy</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977860" headers="id_13106065__id_14977794__entry__12">x</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977861" headers="id_13106065__id_14977794__entry__13"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977862" headers="id_13106065__id_14977794__entry__14">Time discharge of internal capacitors</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977863" headers="id_13106065__id_14977794__entry__15">208 VAC, 420 VAC</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977864" headers="id_13106065__id_14977794__entry__11">Air Under Pressure</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977865" headers="id_13106065__id_14977794__entry__12"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977866" headers="id_13106065__id_14977794__entry__13">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977867" headers="id_13106065__id_14977794__entry__14"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977868" headers="id_13106065__id_14977794__entry__15"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977869" headers="id_13106065__id_14977794__entry__11">Oil Under Pressure</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977870" headers="id_13106065__id_14977794__entry__12"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977871" headers="id_13106065__id_14977794__entry__13">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977872" headers="id_13106065__id_14977794__entry__14"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977873" headers="id_13106065__id_14977794__entry__15"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977874" headers="id_13106065__id_14977794__entry__11">Water Under Pressure</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977875" headers="id_13106065__id_14977794__entry__12"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977876" headers="id_13106065__id_14977794__entry__13">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977877" headers="id_13106065__id_14977794__entry__14"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977878" headers="id_13106065__id_14977794__entry__15"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977879" headers="id_13106065__id_14977794__entry__11">Gas Under Pressure</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977880" headers="id_13106065__id_14977794__entry__12"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977881" headers="id_13106065__id_14977794__entry__13">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977882" headers="id_13106065__id_14977794__entry__14"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977883" headers="id_13106065__id_14977794__entry__15"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977884" headers="id_13106065__id_14977794__entry__11">Steam</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977885" headers="id_13106065__id_14977794__entry__12"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977886" headers="id_13106065__id_14977794__entry__13">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977887" headers="id_13106065__id_14977794__entry__14"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977888" headers="id_13106065__id_14977794__entry__15"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977889" headers="id_13106065__id_14977794__entry__11">Other</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977890" headers="id_13106065__id_14977794__entry__12"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13106065__id_14977891" headers="id_13106065__id_14977794__entry__13">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977892" headers="id_13106065__id_14977794__entry__14"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106065__id_14977893" headers="id_13106065__id_14977794__entry__15"> </td></tr></tbody>
        </table></section></div><article class="- topic/topic task/task topic task nested1 yes id_SL14015126-1191264" aria-labelledby="ariaid-title2" id="id_SL14015126-1191264"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL14015126-1191264</header><h2 class="- topic/title title topictitle2" id="ariaid-title2">Power down before turning off main breaker</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL14015126-1191264__id_14977894"><section class="- topic/section task/context section context" id="id_SL14015126-1191264__id_14977895" data-ofbid="id_SL14015126-1191264__id_14977895"><div class="tasklabel"><h3 class="sectiontitle tasklabel">About this task</h3></div><span class="+ topic/ph ui-d/uicontrol ph uicontrol">System Power Off</span>, under <span class="+ topic/keyword ui-d/wintitle keyword wintitle">Access</span> tab, is for customer use since it will require one hour at the most to power down the system to cool down gradient coil temperature, and reduce B0 drift in customer scan level. For service LOTO, use system shutdown for immediate shutdown. However, note that it will be required to wait 1 hour after restoring power for certain calibration and/or customer scan.</section></div><article class="- topic/topic task/task topic task nested2 yes id_SL14015128-1191264" aria-labelledby="ariaid-title3" id="id_SL14015128-1191264"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL14015128-1191264</header><h3 class="- topic/title title topictitle3" id="ariaid-title3">System shutdown when system is in operator level</h3><div class="- topic/body task/taskbody body taskbody" id="id_SL14015128-1191264__id_14977897"><section id="id_SL14015128-1191264__id_14977898" data-ofbid="id_SL14015128-1191264__id_14977898"><div class="tasklabel"><h4 class="sectiontitle tasklabel">Procedure</h4></div><ol class="- topic/ol task/steps ol steps" id="id_SL14015128-1191264__id_14977898" data-ofbid="id_SL14015128-1191264__id_14977898"><li class="- topic/li task/step li step stepexpand" id="id_SL14015128-1191264__SL14015129-1191264" data-ofbid="id_SL14015128-1191264__SL14015129-1191264"><span class="- topic/ph task/cmd ph cmd">To prepare for shutdown of equipment, notify affected personnel working in the area the LOTO is being performed.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL14015128-1191264__SL14015072-1191264" data-ofbid="id_SL14015128-1191264__SL14015072-1191264"><span class="- topic/ph task/cmd ph cmd">From the Common Service Desktop, select <span class="+ topic/ph ui-d/menucascade ph menucascade"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Utility</span><abbr title="and then"> &gt; </abbr><span class="+ topic/ph ui-d/uicontrol ph uicontrol">System Shutdown</span></span> and click <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Shutdown</span> to shutdown the PC and ICN. </span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL14015128-1191264__id_14977899">
              <figure class="- topic/fig fig fignone" id="id_SL14015128-1191264__SL14027646-1191264" data-ofbid="id_SL14015128-1191264__SL14027646-1191264"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">System shutdown</span></figcaption><img class="- topic/image image" id="id_SL14015128-1191264__id_14977900" src="14027636.jpg"/></figure>
            </div></li></ol></section></div></article><article class="- topic/topic task/task topic task nested2 yes id_SL14015130-1191264" aria-labelledby="ariaid-title4" id="id_SL14015130-1191264"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL14015130-1191264</header><h3 class="- topic/title title topictitle3" id="ariaid-title4">System shutdown when system is in root level</h3><div class="- topic/body task/taskbody body taskbody" id="id_SL14015130-1191264__id_14977901"><section id="id_SL14015130-1191264__id_14977902" data-ofbid="id_SL14015130-1191264__id_14977902"><div class="tasklabel"><h4 class="sectiontitle tasklabel">Procedure</h4></div><ol class="- topic/ol task/steps ol steps" id="id_SL14015130-1191264__id_14977902" data-ofbid="id_SL14015130-1191264__id_14977902"><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd"><span class="- topic/ph ph" id="id_SL14015130-1191264__d23e926">Notify affected personnel that LOTO will be applied.</span></span></li><li class="- topic/li task/step li step stepexpand" id="id_SL14015130-1191264__SL14015074-1191264" data-ofbid="id_SL14015130-1191264__SL14015074-1191264"><span class="- topic/ph task/cmd ph cmd">Power off the ICN.</span><div class="- topic/itemgroup task/info itemgroup info">
              <ul class="- topic/ul ul"><li class="- topic/li li"><samp class="+ topic/ph sw-d/msgph ph msgph">(For PX26.0 and earlier) </samp> See <a class="- topic/xref xref" href="t_ICN-OnOff-Procedure-for-Dell-R-620630_15378057.html">ICN On/Off Procedure for Dell R620/630 (Gen 6)</a>.</li><li class="- topic/li li"><span class="- topic/ph ph"><samp class="+ topic/ph sw-d/msgph ph msgph">(For VX28.0 and later) </samp></span> See <a class="- topic/xref xref" href="t_ShuttingDownICN.html#id_2001470__prereq_d4m_qmj_fw">ICN shutdown Procedure for Dell R640 (Gen 7)</a>.</li></ul>
            </div><div class="- topic/itemgroup task/info itemgroup info" id="id_SL14015130-1191264__id_14977903">
              <div class="- topic/note note note note_note" id="id_SL14015130-1191264__id_14977708" data-ofbid="id_SL14015130-1191264__id_14977708"><span class="note__title">Note</span> If system is login as root, refer to the product  specific <cite class="- topic/cite cite">Service Manual</cite> for the <cite class="- topic/cite cite">Powering Down from Root Level</cite> section of the <cite class="- topic/cite cite">ICN on/off procedure</cite>.</div>
            </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL14015130-1191264__SL13909678-1191264" data-ofbid="id_SL14015130-1191264__SL13909678-1191264"><span class="- topic/ph task/cmd ph cmd">Right-click on the Linux desktop to access the Root Menu and then select <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Logout</span>.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL14015130-1191264__id_14977906">
              <figure class="- topic/fig fig fignone" id="id_SL14015130-1191264__SL13909679-1191264" data-ofbid="id_SL14015130-1191264__SL13909679-1191264"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">Logout</span></figcaption><img class="- topic/image image" id="id_SL14015130-1191264__id_14977907" src="13909661.jpg"/></figure>
            </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL14015130-1191264__SL13909680-1191264" data-ofbid="id_SL14015130-1191264__SL13909680-1191264"><span class="- topic/ph task/cmd ph cmd">Select <span class="+ topic/ph ui-d/menucascade ph menucascade"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Menu</span><abbr title="and then"> &gt; </abbr><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Shutdown</span></span> on the Welcome login screen to shutdown the system.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL14015130-1191264__id_14977908">
              <figure class="- topic/fig fig fignone" id="id_SL14015130-1191264__SL13909681-1191264" data-ofbid="id_SL14015130-1191264__SL13909681-1191264"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">3. </span></span><span class="fig--title">Shutdown</span></figcaption><img class="- topic/image image" id="id_SL14015130-1191264__id_14977909" src="13909666.jpg"/></figure>
            </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL14015130-1191264__SL13909682-1191264" data-ofbid="id_SL14015130-1191264__SL13909682-1191264"><span class="- topic/ph task/cmd ph cmd">Make sure the system is shut down.</span></li></ol></section></div></article></article><article class="- topic/topic task/task topic task nested1 yes id_SL28617-1191264" aria-labelledby="ariaid-title5" id="id_SL28617-1191264"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL28617-1191264</header><h2 class="- topic/title title topictitle2" id="ariaid-title5">System cabinet PDU main breaker off</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL28617-1191264__id_14977910"><section id="id_SL28617-1191264__id_14977911" data-ofbid="id_SL28617-1191264__id_14977911"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL28617-1191264__id_14977911" data-ofbid="id_SL28617-1191264__id_14977911"><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Open ISC cover.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL28617-1191264__SL2582045-1191264" data-ofbid="id_SL28617-1191264__SL2582045-1191264"><span class="- topic/ph task/cmd ph cmd">Rotate the larger main breaker labeled INPUT counter-clockwise to the green Off (O) position. </span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL28617-1191264__id_14977912">
            <figure class="- topic/fig fig fignone" id="id_SL28617-1191264__SL2582049-1191264" data-ofbid="id_SL28617-1191264__SL2582049-1191264"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">4. </span></span><span class="fig--title">Main Breaker in the Off position</span></figcaption><img class="- topic/image image" id="id_SL28617-1191264__id_14977913" src="12232737.jpg"/></figure>
          </div></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_SL2889736-1191264" aria-labelledby="ariaid-title6" id="id_SL2889736-1191264"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL2889736-1191264</header><h2 class="- topic/title title topictitle2" id="ariaid-title6">Lockout/tagout for MDP or facility PDU</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL2889736-1191264__id_14977914"><section id="id_SL2889736-1191264__id_14977915" data-ofbid="id_SL2889736-1191264__id_14977915"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL2889736-1191264__id_14977915" data-ofbid="id_SL2889736-1191264__id_14977915"><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd"><span class="- topic/ph ph" id="id_SL2889736-1191264__d23e926">Notify affected personnel that LOTO will be applied.</span></span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd" id="id_SL2889736-1191264__d23e929"><span class="- topic/ph ph" id="id_SL2889736-1191264__d23e930">Make sure the host computer is shut down.</span></span></li><li class="- topic/li task/step li step stepexpand" id="id_SL2889736-1191264__SL2582045-1191264" data-ofbid="id_SL2889736-1191264__SL2582045-1191264"><span class="- topic/ph task/cmd ph cmd">Rotate the larger main breaker labeled INPUT counter-clockwise to the green Off (O) position. </span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL2889736-1191264__id_14977912">
            <figure class="- topic/fig fig fignone" id="id_SL2889736-1191264__SL2582049-1191264" data-ofbid="id_SL2889736-1191264__SL2582049-1191264"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">5. </span></span><span class="fig--title">Main input breaker in the Off position</span></figcaption><img class="- topic/image image" id="id_SL2889736-1191264__id_14977913" src="12232737.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL2889736-1191264__SL2889737-1191264" data-ofbid="id_SL2889736-1191264__SL2889737-1191264"><span class="- topic/ph task/cmd ph cmd">Lock Out/Tag Out the PDU breaker on the MDP or facility PDU.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL2889736-1191264__SL2889738-1191264" data-ofbid="id_SL2889736-1191264__SL2889738-1191264"><span class="- topic/ph task/cmd ph cmd">Wait five minutes for dissipation of stored energy.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL2889736-1191264__SL2889739-1191264" data-ofbid="id_SL2889736-1191264__SL2889739-1191264"><span class="- topic/ph task/cmd ph cmd">Go to the ISC and discharge the stored energy by rotating the larger main breaker labeled INPUT counter-clockwise to the red On (I) position. </span></li><li class="- topic/li task/step li step stepexpand" id="id_SL2889736-1191264__SL2889740-1191264" data-ofbid="id_SL2889736-1191264__SL2889740-1191264"><span class="- topic/ph task/cmd ph cmd">At the ISC, remove the ISC top terminal cover and check the AC Voltage between φA-B, φB-C, and φC-A (primary) on top of ISC and make sure that the voltage is less than 1VAC. </span></li><li class="- topic/li task/step li step stepexpand" id="id_SL2889736-1191264__SL2889741-1191264" data-ofbid="id_SL2889736-1191264__SL2889741-1191264"><span class="- topic/ph task/cmd ph cmd">At the system cabinet, rotate the larger main breaker labeled INPUT counter-clockwise to the green Off (O) position. </span></li></ol></section></div></article></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                            
                            
                            <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                            <nav id="wh_topic_toc" class="d-print-none collapsible TOC_Nav" aria-label="On this page">
                                <div class=" wh_topic_toc "><div class="wh_topic_label">On this page</div><ul><li class="topic-item"><a href="#id_SL14015126-1191264" data-tocid="id_SL14015126-1191264">Power down before turning off main breaker</a><ul><li class="topic-item"><a href="#id_SL14015128-1191264" data-tocid="id_SL14015128-1191264">System shutdown when system is in operator level</a></li><li class="topic-item"><a href="#id_SL14015130-1191264" data-tocid="id_SL14015130-1191264">System shutdown when system is in root level</a></li></ul></li><li class="topic-item"><a href="#id_SL28617-1191264" data-tocid="id_SL28617-1191264">System cabinet PDU main breaker off</a></li><li class="topic-item"><a href="#id_SL2889736-1191264" data-tocid="id_SL2889736-1191264">Lockout/tagout for MDP or facility PDU</a></li></ul></div>
                            </nav>
                            <!--whc:include_html href="${webhelp.fragment.after.topic.toc}"/-->
                           
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li><li><span class="topicref" data-id="id_12374205"><span class="title"><a href="r_ts_BrainWave-On-Console-Installation-and-Troubleshooting_16398931.html">Installing BrainWave On Console </a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">This document describes the installation of GE HealthCare MR catalog number M7006AK–BrainWaveHW On Console option.</p></span></span></span></li><li class="active"><span class="topicref" data-id="id_13106065"><span class="title"><a href="t_LOTO-for-MDPMain-Disconnect-Panel-or-Facility-PDU_14250795_4.html">Applying LOTO - Main Disconnect Panel (MDP)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Apply LOTO to the Main Disconnect Panel (MDP) or facility Power Distribution Unit (PDU).</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_LOTO-for-ISC-Integrated-System-Cabinet_14845718_22.html" title="Applying LOTO - Integrated System Cabinet (ISC)" aria-label="Previous topic: Applying LOTO - Integrated System Cabinet (ISC)" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_BrainWaveInstallation.html" title="Installing the BrainWave" aria-label="Next topic: Installing the BrainWave" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
			
			
			
				
				
				5680007-2EN
			
				
		</span> | <span>Revision 
					
					
					19
				</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2016-2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>