<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img\favicon-32x32.webp"><!----></link><link rel="icon" href="oxygen-webhelp\template\img\favicon-32x32.webp"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="Prerequisites Table 1 . Personnel requirements Required persons Preliminary requirements Procedure Finalization 1 0 minutes 10 minutes 0 minutes Table 2 . Tools and test equipment Item Quantity ..."/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2023"/><meta name="DC.rights.owner" content="(C) Copyright 2023"/><meta name="DC.type" content="task"/><meta name="DC.coverage" content=""/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content=""/><meta name="featnum" content="none"/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="platform" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="11.0482023"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_13107540"/><title>Lockout / Tagout for HDe 1.5T System Cabinet PDU Main Breaker</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-source-relpath" content="t_Lockout--Tagout-for-HDe-1-5T-System-Cabinet-PDU-Main-Breaker_550055.dita"/><meta name="wh-out-relpath" content="t_Lockout--Tagout-for-HDe-1-5T-System-Cabinet-PDU-Main-Breaker_550055.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script src="./oxygen-webhelp/lib/scripts/Remove_LSEP.js"></script></head>
    <body id="id_13107540" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--
                            This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html.
                    -->
                    <!-- GE Dev US464 change logo link to blank target -->
                    <a href="https://www.gehealthcare.com/" class=" wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img\GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="SIGNA™ Creator / SIGNA™ Explorer / SIGNA™ Creator DL / SIGNA™ Explorer DL / SIGNA™ Star / SIGNA™ AviatorService Manual"/></a>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle"><span class="ph">SIGNA™ Creator / SIGNA™ Explorer / SIGNA™ Creator DL / SIGNA™ Explorer DL / SIGNA™ Star / SIGNA™ Aviator</span><span class="ph"></span></span><span class="ph booktitlealt">Service Manual</span></span></a></div>
                    <!--* DE224: WHR: Link under the search field is missing -->
                    <div class="search_container">
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                        <div class="search_link">
                             
                            
                        </div>
                    </div>
                    
                </div>
                
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
                
            </div>
            
            
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e66-mi" data-tocid="id_2033906-d46e66" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e619-mi" data-tocid="id_2033907-d46e619" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e667-mi" data-tocid="id_2033908-d46e667" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e773-mi" data-tocid="id_2033902-d46e773" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e1889-mi" data-tocid="id_2033910-d46e1889" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e2714-mi" data-tocid="id_2033911-d46e2714" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e7942-mi" data-tocid="id_2033912-d46e7942" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e8205-mi" data-tocid="id_2033914-d46e8205" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e8464-mi" data-tocid="id_2033916-d46e8464" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e8512-mi" data-tocid="id_2033903-d46e8512" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e8584-mi" data-tocid="id_2033917-d46e8584" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e15711-mi" data-tocid="id_2033904-d46e15711" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem"><span id="id_2033918-d46e15759-mi" data-tocid="id_2033918-d46e15759" data-state="leaf" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                <div class=" wh_indexterms_link "><a href="indexTerms.html" title="Index" aria-label="Go to index terms page"><span>Index</span></a></div>
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->
                
            </div>
            
        </div>
    </div>
</header>
        
        
        <div class="container-fluid" id="wh_topic_container">
            <div class="row">

                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "></div>
                    
                    
                    <div class="wh_right_tools">
                        <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                        <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                        <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader"></span></div>

                        <!-- External resource link -->
                        

                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class=" wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>

                        <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                        
                    </div>
                    
                </nav>
            </div>

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class=" wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA30DFDF20GYZ</li><li><span class="metalabel">Topic ID: </span>id_13107540<span class="metalabel"> Version: </span>1.1</li><li><span class="metalabel">Date: </span>Jul 6, 2019 12:17:31 AM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">Lockout / Tagout for HDe 1.5T System Cabinet PDU Main Breaker</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_13107540__id_14975920"><section class="- topic/section task/prereq section prereq"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
      <table class="- topic/table table" id="id_13107540__id_14975921" data-ofbid="id_13107540__id_14975921"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Personnel requirements</span></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975922">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975923">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975924">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975925">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975926" headers="id_13107540__id_14975922">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975927" headers="id_13107540__id_14975923">0 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975928" headers="id_13107540__id_14975924">10 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975929" headers="id_13107540__id_14975925">0 minutes</td></tr></tbody>
        </table>
      <table class="- topic/table table frame-all" id="id_13107540__id_14975930" data-ofbid="id_13107540__id_14975930"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 2</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Tools and test equipment</span></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975931">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975932">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975933">Effectivity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975934">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975935">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975936" headers="id_13107540__id_14975931">Thick, Long Neck Flat Bladed Screwdriver</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975937" headers="id_13107540__id_14975932">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975938" headers="id_13107540__id_14975933">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975939" headers="id_13107540__id_14975934">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975940" headers="id_13107540__id_14975935">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975941" headers="id_13107540__id_14975931">Multimeter For Reading Voltage</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975942" headers="id_13107540__id_14975932">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975943" headers="id_13107540__id_14975933">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975944" headers="id_13107540__id_14975934">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975945" headers="id_13107540__id_14975935">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975946" headers="id_13107540__id_14975931">Personal Lock</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975947" headers="id_13107540__id_14975932">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975948" headers="id_13107540__id_14975933">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975949" headers="id_13107540__id_14975934">
                <p class="- topic/p p" id="id_13107540__id_14975950" data-ofbid="id_13107540__id_14975950">46-194427P320</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975951" headers="id_13107540__id_14975935">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975952" headers="id_13107540__id_14975931">Lockout/Tog out Multiple locking device</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975953" headers="id_13107540__id_14975932">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975954" headers="id_13107540__id_14975933">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975955" headers="id_13107540__id_14975934">
                <p class="- topic/p p" id="id_13107540__id_14975956" data-ofbid="id_13107540__id_14975956">46-194427P313</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975957" headers="id_13107540__id_14975935">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975958" headers="id_13107540__id_14975931">Brass Master Padlock</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975959" headers="id_13107540__id_14975932">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975960" headers="id_13107540__id_14975933">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975961" headers="id_13107540__id_14975934">
                <p class="- topic/p p" id="id_13107540__id_14975962" data-ofbid="id_13107540__id_14975962">46-194427P230</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975963" headers="id_13107540__id_14975935">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975964" headers="id_13107540__id_14975931">Red warning tag</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975965" headers="id_13107540__id_14975932">2</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975966" headers="id_13107540__id_14975933">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975967" headers="id_13107540__id_14975934">
                <p class="- topic/p p" id="id_13107540__id_14975968" data-ofbid="id_13107540__id_14975968">46-194427P322</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975969" headers="id_13107540__id_14975935">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975970" headers="id_13107540__id_14975931">Line cold plug cover</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975971" headers="id_13107540__id_14975932">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975972" headers="id_13107540__id_14975933">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975973" headers="id_13107540__id_14975934">
                <p class="- topic/p p" id="id_13107540__id_14975974" data-ofbid="id_13107540__id_14975974">46-194427P231</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975975" headers="id_13107540__id_14975935">-</td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_13107540__id_14975976" data-ofbid="id_13107540__id_14975976"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 3</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Safety</span></caption><colgroup><col style="width:100%"/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975977">
                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement danger hazardstatement_danger ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--danger"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> DANGER</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" src="icon_electrical.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">POSSIBLE SERIOUS INJURY OR DEATH </div><div class="+ topic/li hazard-d/consequence li consequence">Electrical Shock Hazard</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">REMOVE POWER FROM THE RF/PDU CABINET BEFORE ATTEMPTING TO REMOVE
ANY COMPONENTS FROM THE SYSTEM</div></div></td></tr></tbody></table>
              </td></tr></tbody>
        </table>
    </section><section class="- topic/section task/context section context" id="id_13107540__id_14975982" data-ofbid="id_13107540__id_14975982"><div class="tasklabel"><h2 class="sectiontitle tasklabel">About this task</h2></div>
      <p class="- topic/p p" id="id_13107540__id_14975983" data-ofbid="id_13107540__id_14975983">This document covers <a class="- topic/xref xref" href="t_PHOENIX-Power-Distribution-Unit-ACGD-and-GRFD--OpenSpeed_28405.html#id_SL28617-28405">PHOENIX Power Distribution Unit (PDU) (ACGD and GRFD- OpenSpeed)- Lockout</a> and <a class="- topic/xref xref" href="t_PHOENIX-Power-Distribution-Unit-ACGD-and-GRFD--OpenSpeed_28405.html#id_SL28620-28405">PHOENIX Power Distribution Unit (PDU) (ACGD and GRFD- OpenSpeed) - Restoring Power</a>. Prior to performing work
on the System Cabinet electronics (except PDU) and electronics in Magnet Room,
the steps in this Lock Out Tag Out Procedure must be performed by a LOTO Authorized
GE Field Engineer. Completing all steps in this procedure will ensure a safe
environment when working on these parts.</p>
      <table class="- topic/table table" id="id_13107540__ov-1525796384697" data-ofbid="id_13107540__ov-1525796384697"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 4</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">
        </span></caption><colgroup><col style="width:21.908120208403496%"/><col style="width:15.18453218169932%"/><col style="width:23.86338873590998%"/><col style="width:21.474276431783515%"/><col style="width:17.56968244220369%"/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14975984">
                <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Name of Equipment</span>
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14975985">
                <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Number of Locks</span>
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14975986">
                <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Titles of Employees Authorized to perform
LOTO</span>
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14975987">
                <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Titles of Affected Employees</span>
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14975988">
                <span class="+ topic/ph ui-d/uicontrol ph uicontrol">How to Notify</span>
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975989">
                <ul class="- topic/ul ul" id="id_13107540__id_14975990" data-ofbid="id_13107540__id_14975990"><li class="- topic/li li" id="id_13107540__ov-1525796384698" data-ofbid="id_13107540__ov-1525796384698">
                    <p class="- topic/p p" id="id_13107540__id_14975991" data-ofbid="id_13107540__id_14975991"> Systems Cabinet</p>
                  </li></ul>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975993">1 per GE FE</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975994">GE Field Engineers</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975995">Hospital Personnel</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14975996">Verbal, Posted signs</td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_13107540__id_14975997" data-ofbid="id_13107540__id_14975997"><caption></caption><colgroup><col style="width:19.089126171279148%"/><col style="width:12.084233047405853%"/><col style="width:12.084233047405853%"/><col style="width:23.12050555676618%"/><col style="width:33.62190217714297%"/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14975998">
                <span class="+ topic/ph ui-d/uicontrol ph uicontrol">ENERGY SOURCE</span>
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14975999">
                <span class="+ topic/ph ui-d/uicontrol ph uicontrol">YES</span>
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976000">
                <span class="+ topic/ph ui-d/uicontrol ph uicontrol">NO</span>
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976001">
                <span class="+ topic/ph ui-d/uicontrol ph uicontrol">LOCATION OF ENERGY ISOLATING MEANS</span>
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976002">
                <span class="+ topic/ph ui-d/uicontrol ph uicontrol">MAGNITUDE OF ENERGY</span>
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976003">Electrical</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976004">x</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976005">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976006">PDU Circuit Breaker Panel</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976007">208Vac, 420Vac</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976008">Pneumatic</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976009">
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976010">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976011">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976012">
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976013">Hydraulic</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976014">
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976015">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976016">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976017">
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976018">Gas/Water/Steam</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976019">
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976020">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976021">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976022">
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976023">Chemical</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976024">
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976025">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976026">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976027">
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976028">Mechanical Motion</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976029">
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976030">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976031">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976032">
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976033">Gravity</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976034">
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976035">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976036">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976037">
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976038">Springs</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976039">
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976040">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976041">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976042">
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976043">Thermal</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976044">
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976045">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976046">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976047">
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976048">Stored Energy</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976049">x</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976050">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976051">When working internal to 1.5 T amplifier, wait at least 5 minutes then
discharge capacitors</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976052">208Vac</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976053">Air Under Pressure</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976054">
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976055">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976056">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976057">
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976058">Oil Under Pressure</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976059">
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976060">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976061">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976062">
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976063">Water Under Pressure</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976064">
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976065">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976066">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976067">
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976068">Gas Under Pressure</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976069">
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976070">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976071">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976072">
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976073">Steam</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976074">
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976075">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976076">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976077">
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976078">Other</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976079">
              </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_13107540__id_14976080">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976081">
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13107540__id_14976082">
              </td></tr></tbody>
        </table>
    </section></div><article class="- topic/topic task/task topic task nested1 yes id_ov-1525796384702" aria-labelledby="ariaid-title2" id="id_ov-1525796384702"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_ov-1525796384702</header><h2 class="- topic/title title topictitle2" id="ariaid-title2">Power Down the computer subsystems and perform LOTO for GOC</h2><div class="- topic/body task/taskbody body taskbody" id="id_ov-1525796384702__id_14976083"><section id="id_ov-1525796384702__id_14976084" data-ofbid="id_ov-1525796384702__id_14976084"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_ov-1525796384702__id_14976084" data-ofbid="id_ov-1525796384702__id_14976084"><li class="- topic/li task/step li step stepexpand" id="id_ov-1525796384702__ov-1525796384702-dup.1" data-ofbid="id_ov-1525796384702__ov-1525796384702-dup.1"><span class="- topic/ph task/cmd ph cmd">From Common Service Desktop, click 'Utility / VRE / Soft Power Off'
to turn off the VRE.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_ov-1525796384702__id_14976085">
            <div class="- topic/note note note note_note" id="id_ov-1525796384702__id_14976086" data-ofbid="id_ov-1525796384702__id_14976086"><span class="note__title">Note:</span> 
              <p class="- topic/p p" id="id_ov-1525796384702__id_14976087" data-ofbid="id_ov-1525796384702__id_14976087">It is not necessary to perform Software Power OFF for VRE from
HDE14.0_M4 software. </p>
            </div>
            <figure class="- topic/fig fig fignone" id="id_ov-1525796384702__ov-1525796384702-dup.2" data-ofbid="id_ov-1525796384702__ov-1525796384702-dup.2"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">VRE Soft Power OFF</span></figcaption><img class="- topic/image image" id="id_ov-1525796384702__id_14976088" src="581309.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_ov-1525796384702__ov-1525796384707" data-ofbid="id_ov-1525796384702__ov-1525796384707"><span class="- topic/ph task/cmd ph cmd">At the background of desktop, right click and select 'Service Tool /
System Shutdown' to shutdown the system. </span><div class="- topic/itemgroup task/info itemgroup info" id="id_ov-1525796384702__id_14976089">
            <figure class="- topic/fig fig fignone" id="id_ov-1525796384702__ov-1525796384707-dup.1" data-ofbid="id_ov-1525796384702__ov-1525796384707-dup.1"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">System Shutdown</span></figcaption><img class="- topic/image image" id="id_ov-1525796384702__id_14976090" src="581308.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_ov-1525796384702__ov-1525796384712" data-ofbid="id_ov-1525796384702__ov-1525796384712"><span class="- topic/ph task/cmd ph cmd">Select <span class="+ topic/ph ui-d/uicontrol ph uicontrol">OK</span> to confirm the shutdown.</span></li><li class="- topic/li task/step li step stepexpand" id="id_ov-1525796384702__ov-1525796384712-dup.1" data-ofbid="id_ov-1525796384702__ov-1525796384712-dup.1"><span class="- topic/ph task/cmd ph cmd">Wait for the system to indicate on the monitor that it is safe to power
off the computer before proceeding. (This usually takes about 90 seconds before
this message is seen.)</span></li><li class="- topic/li task/step li step stepexpand" id="id_ov-1525796384702__ov-1525796384712-dup.2" data-ofbid="id_ov-1525796384702__ov-1525796384712-dup.2"><span class="- topic/ph task/cmd ph cmd">Open plastic Cover. Remove power to the Operators Workspace by shutting
off the <span class="+ topic/ph ui-d/uicontrol ph uicontrol">GOC</span> breakers on the front of the PDU. See <a class="- topic/xref xref" href="#id_ov-1525796384702__SL582699-550055"><span>Figure 3</span></a>.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_ov-1525796384702__id_14976091">
            <figure class="- topic/fig fig fignone" id="id_ov-1525796384702__SL582699-550055" data-ofbid="id_ov-1525796384702__SL582699-550055"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">3. </span></span><span class="fig--title">Breaker Locations on PDU</span></figcaption><img class="- topic/image image" id="id_ov-1525796384702__id_14976092" src="581378.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_ov-1525796384702__ov-1525796384722" data-ofbid="id_ov-1525796384702__ov-1525796384722"><span class="- topic/ph task/cmd ph cmd">Lock and Tag the Breaker Panel on the PDU.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_ov-1525796384702__id_14976093">
            <figure class="- topic/fig fig fignone" id="id_ov-1525796384702__ov-1525796384722-dup.1" data-ofbid="id_ov-1525796384702__ov-1525796384722-dup.1"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">4. </span></span><span class="fig--title">Lock and Tag the Breaker Panel </span></figcaption><img class="- topic/image image" id="id_ov-1525796384702__id_14976094" src="550076.jpg"/></figure>
          </div></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_SL28617-550055" aria-labelledby="ariaid-title3" id="id_SL28617-550055"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL28617-550055</header><h2 class="- topic/title title topictitle2" id="ariaid-title3">HDe 1.5T System Cabinet PDU Main Breaker - Lockout</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL28617-550055__id_14976095"><section id="id_SL28617-550055__id_14976096" data-ofbid="id_SL28617-550055__id_14976096"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL28617-550055__id_14976096" data-ofbid="id_SL28617-550055__id_14976096"><li class="- topic/li task/step li step stepexpand" id="id_SL28617-550055__ov-1525796384727" data-ofbid="id_SL28617-550055__ov-1525796384727"><span class="- topic/ph task/cmd ph cmd">At the front panel of the PDU, press the Power Off button.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL28617-550055__id_14976097">
            <figure class="- topic/fig fig fignone" id="id_SL28617-550055__ov-1525796384727-dup.1" data-ofbid="id_SL28617-550055__ov-1525796384727-dup.1"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">5. </span></span><span class="fig--title"> Power Off button</span></figcaption><img class="- topic/image image" id="id_SL28617-550055__id_14976098" src="584214.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL28617-550055__ov-1525796384733" data-ofbid="id_SL28617-550055__ov-1525796384733"><span class="- topic/ph task/cmd ph cmd">Rotate the larger main breaker labeled INPUT counter-clockwise to the
green, OFF (O) position.  </span></li><li class="- topic/li task/step li step stepexpand" id="id_SL28617-550055__ov-1525796384733-dup.1" data-ofbid="id_SL28617-550055__ov-1525796384733-dup.1"><span class="- topic/ph task/cmd ph cmd">Lock Out Tag Out the PDU “INPUT” circuit breaker.</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_SL28617-550055__ov-1525796384733-dup.2" data-ofbid="id_SL28617-550055__ov-1525796384733-dup.2"><span class="- topic/ph task/cmd ph cmd">Press on the left-pointing arrow on the end of the handle to expose
the location where the lock and tag can be placed.</span></li><li class="- topic/li task/substep li substep" id="id_SL28617-550055__ov-1525796384733-dup.3" data-ofbid="id_SL28617-550055__ov-1525796384733-dup.3"><span class="- topic/ph task/cmd ph cmd"> Lock and tag out the PDU “INPUT” circuit breaker.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL28617-550055__id_14976099">
                <figure class="- topic/fig fig fignone" id="id_SL28617-550055__ov-1525796384733-dup.4" data-ofbid="id_SL28617-550055__ov-1525796384733-dup.4"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">6. </span></span><span class="fig--title">MAIN INPUT BREAKER IN THE OFF POSITION</span></figcaption><img class="- topic/image image" id="id_SL28617-550055__id_14976100" src="550054.jpg"/></figure>
              </div></li></ol></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_SL28620-550055" aria-labelledby="ariaid-title4" id="id_SL28620-550055"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL28620-550055</header><h2 class="- topic/title title topictitle2" id="ariaid-title4">HDe 1.5T System Cabinet PDU - Restoring Power</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL28620-550055__id_14976101"><section id="id_SL28620-550055__id_14976102" data-ofbid="id_SL28620-550055__id_14976102"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL28620-550055__id_14976102" data-ofbid="id_SL28620-550055__id_14976102"><li class="- topic/li task/step li step" id="id_SL28620-550055__ov-1525796384739" data-ofbid="id_SL28620-550055__ov-1525796384739"><span class="- topic/ph task/cmd ph cmd">Alert necessary personnel that power is being re-applied. </span></li><li class="- topic/li task/step li step" id="id_SL28620-550055__ov-1525796384739-dup.1" data-ofbid="id_SL28620-550055__ov-1525796384739-dup.1"><span class="- topic/ph task/cmd ph cmd">Remove the Lock and the Tag from the PDU “INPUT” circuit
breaker.</span></li><li class="- topic/li task/step li step" id="id_SL28620-550055__ov-1525796384739-dup.2" data-ofbid="id_SL28620-550055__ov-1525796384739-dup.2"><span class="- topic/ph task/cmd ph cmd">Rotate the larger main breaker labeled INPUT clockwise to the Red, 1 <span class="+ topic/ph ui-d/uicontrol ph uicontrol">ON</span>position.</span></li><li class="- topic/li task/step li step" id="id_SL28620-550055__ov-1525796384739-dup.3" data-ofbid="id_SL28620-550055__ov-1525796384739-dup.3"><span class="- topic/ph task/cmd ph cmd">Flip the circuit breaker for the Operators GOC <span class="+ topic/ph ui-d/uicontrol ph uicontrol">ON</span>.</span></li><li class="- topic/li task/step li step" id="id_SL28620-550055__ov-1525796384739-dup.4" data-ofbid="id_SL28620-550055__ov-1525796384739-dup.4"><span class="- topic/ph task/cmd ph cmd">Open plastic door over the front of the PDU breakers and power on any
other appropriate circuit breakers, you may have turned off.</span></li><li class="- topic/li task/step li step" id="id_SL28620-550055__ov-1525796384739-dup.5" data-ofbid="id_SL28620-550055__ov-1525796384739-dup.5"><span class="- topic/ph task/cmd ph cmd">Boot Signa and log into scanning level</span></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_14976103" aria-labelledby="ariaid-title5" id="id_14976103"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_14976103</header><h2 class="- topic/title title topictitle2" id="ariaid-title5">Finalization</h2><div class="- topic/body task/taskbody body taskbody" id="id_14976103__id_14976104"><section id="id_14976103__id_14976105" data-ofbid="id_14976103__id_14976105"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_14976103__id_14976105" data-ofbid="id_14976103__id_14976105"><li class="- topic/li task/step li step" id="id_14976103__ov-1525796384739-dup.6" data-ofbid="id_14976103__ov-1525796384739-dup.6"><span class="- topic/ph task/cmd ph cmd">Insure all subsystems have powered up successfully</span></li><li class="- topic/li task/step li step" id="id_14976103__ov-1525796384739-dup.7" data-ofbid="id_14976103__ov-1525796384739-dup.7"><span class="- topic/ph task/cmd ph cmd">Do a test phantom scan to insure proper scanning</span></li></ol></section></div></article></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                            
                            <nav id="wh_topic_toc" class="d-print-none collapsible" aria-label="On this page">
                                <div class=" wh_topic_toc "><div class="wh_topic_label">On this page</div><ul><li class="topic-item"><a href="#id_ov-1525796384702" data-tocid="id_ov-1525796384702">Power Down the computer subsystems and perform LOTO for GOC</a></li><li class="topic-item"><a href="#id_SL28617-550055" data-tocid="id_SL28617-550055">HDe 1.5T System Cabinet PDU Main Breaker - Lockout</a></li><li class="topic-item"><a href="#id_SL28620-550055" data-tocid="id_SL28620-550055">HDe 1.5T System Cabinet PDU - Restoring Power</a></li><li class="topic-item"><a href="#id_14976103" data-tocid="id_14976103">Finalization</a></li></ul></div>
                            </nav>
                            <!--whc:include_html href="${webhelp.fragment.after.topic.toc}"/-->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            <div class="row">
            <div id="wh_tools">
                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "></div>
                    <div class="wh_right_tools">
                        <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader"></span></div>
                    </div>
                </nav>
            </div>
            </div>
            </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class="ftrcustom"><span>5756356-2EN</span> | <span>Revision  11.0</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class="copyright_info"><span class="copyright_years"> ©2016-2023</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>