<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img\favicon-32x32.webp"><!----></link><link rel="icon" href="oxygen-webhelp\template\img\favicon-32x32.webp"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="Prerequisites Table 1 . Personnel requirements Required persons Preliminary requirements Procedure Finalization 1 10 minutes 90 minutes 10 minutes Table 2 . Tools and test equipment Item Quantity ..."/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2023"/><meta name="DC.rights.owner" content="(C) Copyright 2023"/><meta name="DC.type" content="task"/><meta name="DC.coverage" content=""/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content=""/><meta name="featnum" content="Service Operations"/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="platform" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="11.0482023"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_13106420"/><title>PDU power and ground connection checks</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-source-relpath" content="t_PDU-Power-and-Ground-Connection-Checks_15413167.dita"/><meta name="wh-out-relpath" content="t_PDU-Power-and-Ground-Connection-Checks_15413167.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script src="./oxygen-webhelp/lib/scripts/Remove_LSEP.js"></script></head>
    <body id="id_13106420" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--
                            This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html.
                    -->
                    <!-- GE Dev US464 change logo link to blank target -->
                    <a href="https://www.gehealthcare.com/" class=" wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img\GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="SIGNA™ Creator / SIGNA™ Explorer / SIGNA™ Creator DL / SIGNA™ Explorer DL / SIGNA™ Star / SIGNA™ AviatorService Manual"/></a>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle"><span class="ph">SIGNA™ Creator / SIGNA™ Explorer / SIGNA™ Creator DL / SIGNA™ Explorer DL / SIGNA™ Star / SIGNA™ Aviator</span><span class="ph"></span></span><span class="ph booktitlealt">Service Manual</span></span></a></div>
                    <!--* DE224: WHR: Link under the search field is missing -->
                    <div class="search_container">
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                        <div class="search_link">
                             
                            
                        </div>
                    </div>
                    
                </div>
                
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
                
            </div>
            
            
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e66-mi" data-tocid="id_2033906-d46e66" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e619-mi" data-tocid="id_2033907-d46e619" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e667-mi" data-tocid="id_2033908-d46e667" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e773-mi" data-tocid="id_2033902-d46e773" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e1889-mi" data-tocid="id_2033910-d46e1889" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e2714-mi" data-tocid="id_2033911-d46e2714" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e7942-mi" data-tocid="id_2033912-d46e7942" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e8205-mi" data-tocid="id_2033914-d46e8205" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e8464-mi" data-tocid="id_2033916-d46e8464" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e8512-mi" data-tocid="id_2033903-d46e8512" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e8584-mi" data-tocid="id_2033917-d46e8584" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e15711-mi" data-tocid="id_2033904-d46e15711" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem"><span id="id_2033918-d46e15759-mi" data-tocid="id_2033918-d46e15759" data-state="leaf" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                <div class=" wh_indexterms_link "><a href="indexTerms.html" title="Index" aria-label="Go to index terms page"><span>Index</span></a></div>
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->
                
            </div>
            
        </div>
    </div>
</header>
        
        
        <div class="container-fluid" id="wh_topic_container">
            <div class="row">

                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "></div>
                    
                    
                    <div class="wh_right_tools">
                        <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                        <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                        <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader"></span></div>

                        <!-- External resource link -->
                        

                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class=" wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>

                        <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                        
                    </div>
                    
                </nav>
            </div>

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class=" wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA3074BF20GYZ</li><li><span class="metalabel">Topic ID: </span>id_13106420<span class="metalabel"> Version: </span>3.7</li><li><span class="metalabel">Date: </span>Feb 8, 2023 1:45:55 AM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">PDU power and ground connection checks</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_13106420__id_14987010"><section class="- topic/section task/prereq section prereq"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
      <table class="- topic/table table" id="id_13106420__id_14987011" data-ofbid="id_13106420__id_14987011"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Personnel requirements</span></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987012">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987013">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987014">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987015">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987016" headers="id_13106420__id_14987012">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987017" headers="id_13106420__id_14987013">10 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987018" headers="id_13106420__id_14987014">90 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987019" headers="id_13106420__id_14987015">10 minutes</td></tr></tbody>
        </table>
      <table class="- topic/table table frame-all" id="id_13106420__id_14987020" data-ofbid="id_13106420__id_14987020"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 2</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Tools and test equipment</span></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987021">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987022">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987023">Effectivity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987024">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987025">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987026" headers="id_13106420__id_14987021">Arc Flash PPE</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987027" headers="id_13106420__id_14987022">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987028" headers="id_13106420__id_14987023">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987029" headers="id_13106420__id_14987024">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987030" headers="id_13106420__id_14987025">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987031" headers="id_13106420__id_14987021">Personal Lock </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987032" headers="id_13106420__id_14987022">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987033" headers="id_13106420__id_14987023">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987034" headers="id_13106420__id_14987024">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987035" headers="id_13106420__id_14987025">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987036" headers="id_13106420__id_14987021">Red LOTO Personal
Lock Wrap</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987037" headers="id_13106420__id_14987022">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987038" headers="id_13106420__id_14987023">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987039" headers="id_13106420__id_14987024">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987040" headers="id_13106420__id_14987025">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987041" headers="id_13106420__id_14987021">Multi-locking Device
(If multiple service people)</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987042" headers="id_13106420__id_14987022">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987043" headers="id_13106420__id_14987023">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987044" headers="id_13106420__id_14987024">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987045" headers="id_13106420__id_14987025">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987046" headers="id_13106420__id_14987021">Red Warning LOTO
Tag</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987047" headers="id_13106420__id_14987022">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987048" headers="id_13106420__id_14987023">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987049" headers="id_13106420__id_14987024">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987050" headers="id_13106420__id_14987025">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987051" headers="id_13106420__id_14987021">Digital Voltmeter</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987052" headers="id_13106420__id_14987022">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987053" headers="id_13106420__id_14987023">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987054" headers="id_13106420__id_14987024">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987055" headers="id_13106420__id_14987025">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987056" headers="id_13106420__id_14987021">Torque Wrench</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987057" headers="id_13106420__id_14987022">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987058" headers="id_13106420__id_14987023">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987059" headers="id_13106420__id_14987024">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987060" headers="id_13106420__id_14987025">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987061" headers="id_13106420__id_14987021">Standard Socket
Wrench Set</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987062" headers="id_13106420__id_14987022">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987063" headers="id_13106420__id_14987023">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987064" headers="id_13106420__id_14987024">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987065" headers="id_13106420__id_14987025">-</td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_13106420__id_14987066" data-ofbid="id_13106420__id_14987066"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 3</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Safety</span></caption><colgroup><col style="width:100%"/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987067">
                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement danger hazardstatement_danger ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--danger"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> DANGER</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" src="icon_electrical.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Electrocution Hazard!</div><div class="+ topic/li hazard-d/consequence li consequence">LETHAL VOLTAGES ARE PRESENT WITHIN THE PDU, EVEN WHEN ALL
PDU BREAKERS ARE OFF.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">CHECK THAT POWER AT THE MAIN DISCONNECT IS OFF, LOCKED, AND TAGGED BEFORE PROCEEDING.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Always obey the following procedures when you are near high voltage:</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Arc Flash Safety</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">LOTO for the PGR PDU/Gradient Subsystem</div></div></td></tr></tbody></table>
              </td></tr></tbody>
        </table>
    </section><section class="- topic/section task/context section context" id="id_13106420__id_14987077" data-ofbid="id_13106420__id_14987077"><div class="tasklabel"><h2 class="sectiontitle tasklabel">About this task</h2></div>
      <p class="- topic/p p" id="id_13106420__id_14987078" data-ofbid="id_13106420__id_14987078">PDU power and ground connections need to be tight in order to
avoid system failures. </p>
    </section></div><article class="- topic/topic task/task topic task nested1 yes id_SL14324736-1298743" aria-labelledby="ariaid-title2" id="id_SL14324736-1298743"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL14324736-1298743</header><h2 class="- topic/title title topictitle2" id="ariaid-title2">Lockout/Tagout</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL14324736-1298743__id_14987079"><section id="id_SL14324736-1298743__id_14987080" data-ofbid="id_SL14324736-1298743__id_14987080"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL14324736-1298743__id_14987080" data-ofbid="id_SL14324736-1298743__id_14987080"><li class="- topic/li task/step li step stepexpand" id="id_SL14324736-1298743__SL14324737-1298743" data-ofbid="id_SL14324736-1298743__SL14324737-1298743"><span class="- topic/ph task/cmd ph cmd">Refer to the table below to find the applicable safety lockout/tagout
procedures:</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL14324736-1298743__id_14987081">
            <table class="- topic/table table" id="id_SL14324736-1298743__SL14566726-1298743" data-ofbid="id_SL14324736-1298743__SL14566726-1298743"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 4</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">LOTO procedures</span></caption><colgroup><col style="width:36.5%"/><col style="width:63.5%"/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0 valign-middle" id="id_SL14324736-1298743__id_14987082">
                      <span class="+ topic/ph ui-d/uicontrol ph uicontrol">System</span>
                    </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL14324736-1298743__id_14987083">
                      <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Document that contains LOTO Procedures (available
from the online documentation library)</span>
                    </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL14324736-1298743__id_14987084">Discovery and Optima systems</td><td class="- topic/entry entry colsep-0 rowsep-0 valign-middle" id="id_SL14324736-1298743__id_14987085" rowspan="2">MR Service Safety Manual, PN 5452735</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL14324736-1298743__id_14987086">Signa HDx, HDxt</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL14324736-1298743__id_14987087">SIGNA Creator/Explorer</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL14324736-1298743__id_14987088">SIGNA Creator and SIGNA Explorer Class M Service Methods, PN
5535359-2EN</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0">SIGNA MR355/MR360</td><td class="- topic/entry entry colsep-0 rowsep-0">SIGNA MR355 and SIGNA MR360 Class M Service Methods, PN 5856347-3EN</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL14324736-1298743__id_14987089">Signa HDe</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL14324736-1298743__id_14987090">Signa HDe 1.5T Class M Service Methods, PN 5323683-2EN</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL14324736-1298743__id_14987091">1.5T Optima HD 360 / Brivo 355</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL14324736-1298743__id_14987092">Optima MR360 and Brivo MR355 Class M Service Methods, PN 5436922-2EN</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL14324736-1298743__id_14987093">SIGNA Pioneer / Voyager / Voyager AIR</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL14324736-1298743__id_14987094">SIGNA Pioneer 3.0T Service Methods, PN 5680000-2EN<p class="- topic/p p" id="id_SL14324736-1298743__id_14987095" data-ofbid="id_SL14324736-1298743__id_14987095">SIGNA Voyager / Voyager AIR 1.5T Service Methods, PN 5680005-2EN</p></td></tr></tbody>
        </table>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL14324736-1298743__SL14324738-1298743" data-ofbid="id_SL14324736-1298743__SL14324738-1298743"><span class="- topic/ph task/cmd ph cmd">For legacy system LOTO (Signa LX, EXCITE, HD, and HDi) follow
these steps:</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_SL14324736-1298743__SL14566732-1298743" data-ofbid="id_SL14324736-1298743__SL14566732-1298743"><span class="- topic/ph task/cmd ph cmd">Make sure LOTO at MDP is applied to isolate power from PDU.</span></li><li class="- topic/li task/substep li substep" id="id_SL14324736-1298743__SL14566733-1298743" data-ofbid="id_SL14324736-1298743__SL14566733-1298743"><span class="- topic/ph task/cmd ph cmd">After LOTO of the PDU is applied, make sure the lights in the
upper right corner (shown in figure below) are dark. </span></li><li class="- topic/li task/substep li substep" id="id_SL14324736-1298743__SL14566734-1298743" data-ofbid="id_SL14324736-1298743__SL14566734-1298743"><span class="- topic/ph task/cmd ph cmd">Test the INPUT test points with reference to each other and
OUTPUT test points with reference to GND with a multimeter to make
sure there is no AC voltage. If there is AC voltage, you must correct
the LOTO.</span></li></ol><div class="- topic/itemgroup task/info itemgroup info" id="id_SL14324736-1298743__id_14987096">
            <div class="- topic/note note note note_note" id="id_SL14324736-1298743__id_14987097" data-ofbid="id_SL14324736-1298743__id_14987097"><span class="note__title">Note:</span> The test points are 100:1 ratio (480 VAC = 4.80 VAC, 208 VAC = 2.08 VAC). Therefore, a low voltage reading still indicates the presence of high voltage. Your voltage reading for each of the three phases must be 0 VAC before proceeding.</div>
            <figure class="- topic/fig fig fignone" id="id_SL14324736-1298743__SL14568497-1298743" data-ofbid="id_SL14324736-1298743__SL14568497-1298743"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">Voltage test points</span></figcaption><img class="- topic/image image" id="id_SL14324736-1298743__id_14987099" src="14568464.jpg"/></figure>
          </div></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_SL32512-1298743" aria-labelledby="ariaid-title3" id="id_SL32512-1298743"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL32512-1298743</header><h2 class="- topic/title title topictitle2" id="ariaid-title3">Tighten Connections for HD Systems</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL32512-1298743__id_14987100"><section id="id_SL32512-1298743__id_14987101" data-ofbid="id_SL32512-1298743__id_14987101"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL32512-1298743__id_14987101" data-ofbid="id_SL32512-1298743__id_14987101"><li class="- topic/li task/step li step stepexpand" id="id_SL32512-1298743__SL1896428-1298743" data-ofbid="id_SL32512-1298743__SL1896428-1298743"><span class="- topic/ph task/cmd ph cmd">Remove the PDU front panel for CB1 access (see the applicable
PDU vendor manual replacements section).</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL32512-1298743__id_14987102">
            <figure class="- topic/fig fig fignone" id="id_SL32512-1298743__SL14568498-1298743" data-ofbid="id_SL32512-1298743__SL14568498-1298743"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">Remove PDU Front Panel</span></figcaption><img class="- topic/image image" id="id_SL32512-1298743__id_14987103" src="14568462.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL32512-1298743__SL14328635-1298743" data-ofbid="id_SL32512-1298743__SL14328635-1298743"><span class="- topic/ph task/cmd ph cmd">Check L1, L2, L3 to ground with a multimeter to make sure there
is no AC voltage prior to continuing.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL32512-1298743__SL14328636-1298743" data-ofbid="id_SL32512-1298743__SL14328636-1298743"><span class="- topic/ph task/cmd ph cmd">Tighten the incoming power and ground connections on the input
power block of the PDU with a socket wrench with a 3/16 hex key extension
to .</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL32512-1298743__id_14987104">
            <figure class="- topic/fig fig fignone" id="id_SL32512-1298743__SL14568499-1298743" data-ofbid="id_SL32512-1298743__SL14568499-1298743"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">3. </span></span><span class="fig--title">Tighten L1, L2 and L3</span></figcaption><img class="- topic/image image" id="id_SL32512-1298743__id_14987105" src="14568461.jpg"/></figure>
          </div></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_SL14566735-1298743" aria-labelledby="ariaid-title4" id="id_SL14566735-1298743"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL14566735-1298743</header><h2 class="- topic/title title topictitle2" id="ariaid-title4">Tighten Connections for DV Systems</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL14566735-1298743__id_14987106"><section id="id_SL14566735-1298743__id_14987107" data-ofbid="id_SL14566735-1298743__id_14987107"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL14566735-1298743__id_14987107" data-ofbid="id_SL14566735-1298743__id_14987107"><li class="- topic/li task/step li step stepexpand" id="id_SL14566735-1298743__SL14566736-1298743" data-ofbid="id_SL14566735-1298743__SL14566736-1298743"><span class="- topic/ph task/cmd ph cmd">Open left front door of the PGR cabinet to expose the front
of the PDU.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL14566735-1298743__id_14987108">
            <figure class="- topic/fig fig fignone" id="id_SL14566735-1298743__SL14568500-1298743" data-ofbid="id_SL14566735-1298743__SL14568500-1298743"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">4. </span></span><span class="fig--title">Tighten Connections</span></figcaption><img class="- topic/image image" id="id_SL14566735-1298743__id_14987109" src="14568460.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL14566735-1298743__SL14566737-1298743" data-ofbid="id_SL14566735-1298743__SL14566737-1298743"><span class="- topic/ph task/cmd ph cmd">Flip up the input power block lid to expose the connections
as shown in the illustration below. Test the connections with a multimeter
to make sure there is no AC voltage prior to continuing.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL14566735-1298743__SL14566738-1298743" data-ofbid="id_SL14566735-1298743__SL14566738-1298743"><span class="- topic/ph task/cmd ph cmd">Tighten the incoming power and ground connections on the input
power block of the PDU with a socket wrench with a 3/16 hex key extension.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL14566735-1298743__id_14987110">
            <figure class="- topic/fig fig fignone" id="id_SL14566735-1298743__SL14568501-1298743" data-ofbid="id_SL14566735-1298743__SL14568501-1298743"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">5. </span></span><span class="fig--title">Tighten Incoming Power and Ground</span></figcaption><img class="- topic/image image" id="id_SL14566735-1298743__id_14987111" src="14568458.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL14566735-1298743__SL14566739-1298743" data-ofbid="id_SL14566735-1298743__SL14566739-1298743"><span class="- topic/ph task/cmd ph cmd">Remove the front PDU panel to expose connections to CB1.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL14566735-1298743__SL14591973-1298743" data-ofbid="id_SL14566735-1298743__SL14591973-1298743"><span class="- topic/ph task/cmd ph cmd">Tighten the L1, L2, and L3 connections at CB1 inside the PDU.</span></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_SL15413225-1298743" aria-labelledby="ariaid-title5" id="id_SL15413225-1298743"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL15413225-1298743</header><h2 class="- topic/title title topictitle2" id="ariaid-title5">Tighten Connections for SIGNA Pioneer and Voyager/Voyager AIR</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL15413225-1298743__id_14987112"><section id="id_SL15413225-1298743__id_14987113" data-ofbid="id_SL15413225-1298743__id_14987113"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL15413225-1298743__id_14987113" data-ofbid="id_SL15413225-1298743__id_14987113"><li class="- topic/li task/step li step stepexpand" id="id_SL15413225-1298743__SL15413226-1298743" data-ofbid="id_SL15413225-1298743__SL15413226-1298743"><span class="- topic/ph task/cmd ph cmd">If necessary, remove PDU cabinet top cover to get access.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL15413225-1298743__SL15413227-1298743" data-ofbid="id_SL15413225-1298743__SL15413227-1298743"><span class="- topic/ph task/cmd ph cmd">Tighten the incoming power and ground connections on the input
power block of the cabinet shown in the illustration below. </span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL15413225-1298743__id_14987114">
            <figure class="- topic/fig fig fignone" id="id_SL15413225-1298743__SL15413228-1298743" data-ofbid="id_SL15413225-1298743__SL15413228-1298743"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">6. </span></span><span class="fig--title">Tighten Incoming Power and Ground Connections (Optima Shown)</span></figcaption><img class="- topic/image image" id="id_SL15413225-1298743__id_14987115" src="15413220.jpg"/></figure>
          </div></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_SL14566740-1298743" aria-labelledby="ariaid-title6" id="id_SL14566740-1298743"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL14566740-1298743</header><h2 class="- topic/title title topictitle2" id="ariaid-title6">Tighten Connections for Legacy Systems (including HDe, Explorer,
Optima HD 360, and Brivo 355 systems)</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL14566740-1298743__id_14987116"><section id="id_SL14566740-1298743__id_14987117" data-ofbid="id_SL14566740-1298743__id_14987117"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL14566740-1298743__id_14987117" data-ofbid="id_SL14566740-1298743__id_14987117"><li class="- topic/li task/step li step stepexpand" id="id_SL14566740-1298743__SL14566741-1298743" data-ofbid="id_SL14566740-1298743__SL14566741-1298743"><span class="- topic/ph task/cmd ph cmd">If necessary, remove PDU cabinet top cover to get access.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL14566740-1298743__SL14566742-1298743" data-ofbid="id_SL14566740-1298743__SL14566742-1298743"><span class="- topic/ph task/cmd ph cmd">Tighten the incoming power and ground connections on the input
power block of the cabinet shown in the illustration below. (The illustration
shows Optima, but the process is similar for other system types.)</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL14566740-1298743__id_14987118">
            <figure class="- topic/fig fig fignone" id="id_SL14566740-1298743__SL14568502-1298743" data-ofbid="id_SL14566740-1298743__SL14568502-1298743"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">7. </span></span><span class="fig--title">Tighten Incoming Power and Ground Connections (Optima Shown)</span></figcaption><img class="- topic/image image" id="id_SL14566740-1298743__id_14987119" src="14568488.png"/></figure>
          </div></li></ol></section></div></article></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                            
                            <nav id="wh_topic_toc" class="d-print-none collapsible" aria-label="On this page">
                                <div class=" wh_topic_toc "><div class="wh_topic_label">On this page</div><ul><li class="topic-item"><a href="#id_SL14324736-1298743" data-tocid="id_SL14324736-1298743">Lockout/Tagout</a></li><li class="topic-item"><a href="#id_SL32512-1298743" data-tocid="id_SL32512-1298743">Tighten Connections for HD Systems</a></li><li class="topic-item"><a href="#id_SL14566735-1298743" data-tocid="id_SL14566735-1298743">Tighten Connections for DV Systems</a></li><li class="topic-item"><a href="#id_SL15413225-1298743" data-tocid="id_SL15413225-1298743">Tighten Connections for SIGNA Pioneer and Voyager/Voyager AIR</a></li><li class="topic-item"><a href="#id_SL14566740-1298743" data-tocid="id_SL14566740-1298743">Tighten Connections for Legacy Systems (including HDe, Explorer,
Optima HD 360, and Brivo 355 systems)</a></li></ul></div>
                            </nav>
                            <!--whc:include_html href="${webhelp.fragment.after.topic.toc}"/-->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            <div class="row">
            <div id="wh_tools">
                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "></div>
                    <div class="wh_right_tools">
                        <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader"></span></div>
                    </div>
                </nav>
            </div>
            </div>
            </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class="ftrcustom"><span>5756356-2EN</span> | <span>Revision  11.0</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns="" class="copyright_info"><span class="copyright_years"> ©2016-2023</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>