
<!DOCTYPE html
  PUBLIC "" "about:legacy-compat">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en" stringName="id_2001500">
<head><meta http-equiv="Content-Type" content="text/html; charset=UTF-8" />        
      <meta name="copyright" content="(C) Copyright 2020" /><meta name="DC.rights.owner" content="(C) Copyright 2020" /><meta name="DC.Type" content="task" /><meta name="DC.Title" content="Checking the respiratory gating signal" /><meta name="abstract" content="Check agreement of bellows action and respiratory waveform." /><meta name="description" content="Check agreement of bellows action and respiratory waveform." /><meta name="DC.Coverage" content="" /><meta name="prodname" content="SIGNA Premier" /><meta name="version" content="0" /><meta name="component" content="Patient Handling" /><meta name="DC.Format" content="XHTML" /><meta name="DC.Identifier" content="id_2001500" /><link rel="stylesheet" type="text/css" href="oxygen-webhelp/resources/css/commonltr.css"><!----></link><title>Checking the respiratory gating signal</title><meta name="description" content=" " /><meta name="keywords" content=" " /><meta name="author" content=" " /><meta name="header_prop" content="Basic Service Documentation. Copyright General Electric Company." /><meta name="header_marketing" content="" /><meta name="header_field" content="" /><meta name="header_platform" content="" /><meta name="header_topic" content="id_2001500" /><!--  Generated with Oxygen version 18.1, build number 2016102619.  --><link rel="stylesheet" type="text/css" href="oxygen-webhelp/resources/css/webhelp_topic.css"><!----></link><script type="text/javascript"><!--

            var prefix = "index.html";

            --></script><script type="text/javascript" src="oxygen-webhelp/resources/js/jquery-1.11.3.min.js"><!----></script><script type="text/javascript" src="oxygen-webhelp/resources/js/jquery.cookie.js"><!----></script><script type="text/javascript" src="oxygen-webhelp/resources/js/jquery-ui.custom.min.js"><!----></script><script type="text/javascript" src="oxygen-webhelp/resources/js/jquery.highlight-3.js"><!----></script><script type="text/javascript" charset="utf-8" src="oxygen-webhelp/resources/js/webhelp_topic.js"><!----></script><script type="text/javascript" src="oxygen-webhelp/twisty/twisty.js"><!----></script></head>
<div style="float:right;padding: 6px 6px 0 0;"><a id="oldFrames" target="_blank" href="index_frames.html" title="Open with frames" class="openFrame" style="background-repeat: no-repeat;"></a> <a HREF="javascript:window.print()" title="Print this page" class="printTopic"></a> <script>
          document.write('<a href="mailto:SIMS_Admin@gehealthcare.com?subject=Checking the respiratory gating signal&amp;body='+window.location.href+'" title="Email" class="mail" target="_blank"></a>');
        </script></div><body onload="highlightSearchTerm()" id="id_2001500">
<header role="banner"><table class="nav"><tbody><tr><td colspan="2"><div id="printlink"><a href="javascript:window.print();" title="Print this page"></a></div><div id="permalink"><a href="#" title="Link to this page"></a></div></td></tr><tr><td style="width:75%;"><span class="topic_breadcrumb_links"></span></td><td><span id="topic_navigation_links" class="navheader"></span></td></tr></tbody></table></header><main role="main"><article role="article" aria-labelledby="id_2001500__title_an5_4mj_fw"><header class="contentHead">
<h1 class="title topictitle1" id="emailsubject">Checking the respiratory gating signal</h1></header>
<div class="body taskbody" id="taskbody_fdq_jmj_fw"><p class="shortdesc">Check agreement of bellows action and respiratory waveform.</p>
<div class="section prereq p" id="id_2001500__prereq_q4t_jmj_fw"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
            <aside>
<div class="tablenoborder"><span class="orgID" id="table_gg1_4gx_bm"></span><table id="id_2001500__table_gg1_4gx_bm" cellpadding="4" cellspacing="0" style="margin-top:12pt;" frame="border" border="1" rules="all" class="table"><colgroup><col style="width:25%" /><col style="width:25%" /><col style="width:25%" /><col style="width:25%" /></colgroup><thead class="thead" style="text-align:left;"><tr><th class="entry cellrowborder" colspan="4" style="vertical-align:top;" id="d1563674e39">Personnel requirements</th>
</tr>
<tr><th class="entry cellrowborder" style="vertical-align:top;" id="d1563674e42">Required persons</th>
<th class="entry cellrowborder" style="vertical-align:top;" id="d1563674e44">Preliminary requirements</th>
<th class="entry cellrowborder" style="vertical-align:top;" id="d1563674e46">Procedure</th>
<th class="entry cellrowborder" style="vertical-align:top;" id="d1563674e48">Finalization</th>
</tr>
</thead>
<tbody class="tbody"><tr><td class="entry cellrowborder" style="vertical-align:top;" headers="d1563674e39 d1563674e42 ">1</td>
<td class="entry cellrowborder" style="vertical-align:top;" headers="d1563674e39 d1563674e44 ">-</td>
<td class="entry cellrowborder" style="vertical-align:top;" headers="d1563674e39 d1563674e46 ">25 minutes</td>
<td class="entry cellrowborder" style="vertical-align:top;" headers="d1563674e39 d1563674e48 ">-</td>
</tr>
</tbody>
</table>
</div>
</aside>
            <aside>
<div class="tablenoborder"><span class="orgID" id="table_fh1_kmj_fw"></span><table id="id_2001500__table_fh1_kmj_fw" cellpadding="4" cellspacing="0" style="margin-top:12pt;" frame="border" border="1" rules="all" class="table"><colgroup><col style="width:25%" /><col style="width:25%" /><col style="width:25%" /><col style="width:25%" /></colgroup><thead class="thead" style="text-align:left;"><tr><th class="entry cellrowborder" colspan="4" style="vertical-align:top;" id="d1563674e69">Tools and test equipment</th>
</tr>
<tr><th class="entry cellrowborder" style="vertical-align:top;" id="d1563674e72">Item</th>
<th class="entry cellrowborder" style="vertical-align:top;" id="d1563674e74">Quantity</th>
<th class="entry cellrowborder" style="vertical-align:top;" id="d1563674e76">Part number</th>
<th class="entry cellrowborder" style="vertical-align:top;" id="d1563674e78">Manufacturer</th>
</tr>
</thead>
<tbody class="tbody"><tr><td class="entry cellrowborder" style="vertical-align:top;" headers="d1563674e69 d1563674e72 "><span class="ph">Respiratory Bellows</span></td>
<td class="entry cellrowborder" style="vertical-align:top;" headers="d1563674e69 d1563674e74 ">1</td>
<td class="entry cellrowborder" style="vertical-align:top;" headers="d1563674e69 d1563674e76 "><span class="ph">46 265679G1</span></td>
<td class="entry cellrowborder" style="vertical-align:top;" headers="d1563674e69 d1563674e78 ">-</td>
</tr>
</tbody>
</table>
</div>
</aside>
                                    <aside>
<div class="tablenoborder"><span class="orgID" id="table_azv_b3r_mbb"></span><table id="id_2001500__table_azv_b3r_mbb" cellpadding="4" cellspacing="0" style="margin-top:12pt;" frame="border" border="1" rules="all" class="table"><colgroup><col style="width:100%" /></colgroup><thead class="thead" style="text-align:left;"><tr><th class="entry cellrowborder" style="vertical-align:top;" id="d1563674e98">Safety</th>
</tr>
</thead>
<tbody class="tbody"><tr><td class="entry cellrowborder" style="vertical-align:top;" headers="d1563674e98 ">
                                                                                    <p class="p">Before working in any GE Healthcare MR suite or performing any GE Healthcare service procedure, you must:</p>

                                                                                    <ul class="ul"><li class="li">Have read and understood all hazard conditions and safety requirements in the latest revision of the GE Healthcare <span class="cite" style="font-style:italic;"><span class="ph">MR Service Safety Manual</span></span> (<span class="ph">5452735</span>).</li>
<li class="li">Have successfully completed all relevant GE Healthcare Environmental Health and Safety (EHS) courses (or for non-GE employees, equivalent workplace training courses).</li>
<li class="li">Comply with all site-specific training and workplace safety requirements.</li>
</ul>

                                                                                    <p class="p">If you have any safety concerns at any time, do not begin work or immediately stop work and move to a safe location. Immediately contact your supervisor or site safety officer for instructions on how to proceed.</p>

                                                                        </td>
</tr>
</tbody>
</table>
</div>
</aside>
                                    <table class="haztable"><tr><td class="hazLabel"><div class="note hazardstatement"><div class="hazard"><img width="60px;" class="image hazardsymbol" src="oxygen-webhelp/resources/img/generalmand.png" alt="Notice Image" /></div></div></td><td class="hazNote"><ul class="hazul"><li><div class="noticelabel"><span class="noticetitle">notice</span></div></li></ul><div class="note hazardstatement notice"><ul class="ul messagepanel" id="id_2001500__messagepanel_idj_1t4_h1b"><li style="list-style:none;" class="li typeofhazard">Risk of Equipment Damage</li>
<li style="list-style:none;" class="li howtoavoid">Completely remove the Quad Head Coil from the cradle before performing any body scans. Failure to do so may damage the head coil T/R network.</li>
</ul>
</div></td></tr></table>

        </div>
<div class="tasklabel"><h2 class="sectiontitle tasklabel">Procedure</h2></div><ol class="ol steps" id="id_2001500__steps_z1f_mmj_fw"><li id="id_2001500__step_jnx_lmj_fw" class="li step"><span class="ph cmd">Connect bellows to the Patient Table Interface module.</span></li>
<li class="li step"><span class="ph cmd">Click the <span class="uicontrol">Gating</span> tab on IRD.</span></li>
<li class="li step"><span class="ph cmd">Click <span class="uicontrol">Respiratory</span> (human lungs icon).</span><div class="itemgroup info" id="id_2001500__info_oql_1xj_rbb">The respiratory waveform appears.<figure class="fig fignone" id="id_2001500__fig_nlb_bxj_rbb"><p style="font-weight:bold" class="figcap">Figure 1. Respiratory waveform</p><img class="image inline" id="id_2001500__image_plb_bxj_rbb" src="respiratory-waveform.png" /></figure>
</div><div class="itemgroup info" id="id_2001500__info_fc4_bxj_rbb">
                                                            <table class="haztable"><tr><td class="hazLabel"><div id="id_2001500__hazardstatement_ptq_bxj_rbb" class="note hazardstatement"><div class="hazard"><img width="60px;" class="image hazardsymbol" src="oxygen-webhelp/resources/img/generalmand.png" alt="Notice Image" /></div></div></td><td class="hazNote"><ul class="hazul"><li><div class="noticelabel"><span class="noticetitle">notice</span></div></li></ul><div class="note hazardstatement notice"><ul class="ul messagepanel"><li style="list-style:none;" class="li typeofhazard">Risk of Improper Operation</li>
<li style="list-style:none;" class="li howtoavoid">Never vent the bellows. Always connect the bellows to the PAC Assembly before stretching it. Failure to connect bellows to PAC Assembly first causes inaccurate waveforms and, therefore, inaccurate results.</li>
</ul>
</div></td></tr></table>

                                                </div></li>
<li id="id_2001500__step_tgj_dxj_rbb" class="li step"><span class="ph cmd">Take the respiratory bellows in both hands and gently pull on either end.</span></li>
<li class="li step"><span class="ph cmd">Manually operate the bellows to duplicate the motion of typical regular breathing. If the bellows and respiratory compensation software are working properly, the waveform agrees with the actions of the bellows. If the waveform does not agree with the action of the bellows, proceed by troubleshooting the bellows (for tears or holes), connections and then the PAC assembly for problems.</span></li>
<div style="padding-left:16px;"><div class="note note"><span class="notetitle">note:</span> The respiratory waveform displays on the IRD. </div>
</div><li class="li step"><span class="ph cmd">Make sure the waveform displays the action of the bellows.</span><div class="itemgroup info">
                                                            <figure class="fig fignone" id="id_2001500__fig_vqt_fg3_v1b"><p style="font-weight:bold" class="figcap">Figure 2. Respiratory waveform graph</p><img class="image inline" id="id_2001500__image_unw_ykg_jbb" src="respiratory-waveform-graph.png" /></figure>

                                                </div></li>
</ol>
</div>
</article></main><footer role="contentinfo"><div class="navfooter"><div class="ftrcustom"><p><span class="ph">
						Basic Service Documentation. Copyright General Electric Company. 
						
						
					</span></p><p align="center"><span> 5543247-2EN</span> | <span>Revision  7</span> | <span>en-US</span> | <span><a href="legal.html">Legal Notice</a> | <a target="_blank" href="http://www.ge.com">ge.com</a></span></p><img src="oxygen-webhelp/resources/img/GEmeatball.png" alt="GE Logo" width="50pt" height="50pt" /></div></div></footer></body>
</html>